p_drop_psi,p_socket_psi,p_plug_psi,q_lpm,temp_c,dist_mm,force_n,velocity_mms,SPEED_mms,is_movedir_mating,offest_radial_mm,offset_angle_deg,is_flowdir_s2p,cycle_num,test_owner,test_id,ocp_test_spec,test_date_ymd,plug_id,socket_id,plug_vendor,socket_vendor
,,,,20,110.740875,-0.278978,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,97.001062,-1.687537,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,92.901344,-0.939621,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,88.400781,-51.495391,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,78.401516,-73.221829,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,72.400766,-78.397492,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,67.900203,-82.185079,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,88.252128,-100.730494,,39.999981,1,4.65,0,,0,SAFEWAY,11.3-3,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,147.3321,3.038126,,39.999981,0,4.65,0,,0,SAFEWAY,11.3-3,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,110.740875,-0.330694,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,97.001062,-1.15871,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,92.901344,-16.038454,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,88.400781,-34.317335,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,78.401516,-76.767204,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,72.400766,-74.337612,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,67.900203,-79.959912,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,87.732129,-219.253029,,39.999981,1,5.25,3,,0,SAFEWAY,11.3-5,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,92.742625,39.255879,,39.999981,0,5.25,3,,0,SAFEWAY,11.3-5,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,110.740875,-0.311127,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,97.001062,-0.447381,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,92.901344,-8.288823,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,88.400781,-36.526458,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,78.401516,-69.874438,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,72.400766,-76.889236,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,67.900203,-81.521213,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,68.692138,-91.941758,,39.999981,1,0,0,,0,SAFEWAY,11.3-7,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,115.812115,3.166951,,39.999981,0,0,0,,0,SAFEWAY,11.3-7,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,93.0813,-111.122381,,399.999809,1,0,0,,0,SAFEWAY,11.3-8,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,91.8755,9.93027,,399.999809,0,0,0,,0,SAFEWAY,11.3-8,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,89.9613,-100.122153,,399.999809,1,0,0,,1,SAFEWAY,11.3-8,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,94.8355,11.01097,,399.999809,0,0,0,,1,SAFEWAY,11.3-8,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,90.6813,-106.413112,,399.999809,1,0,0,,2,SAFEWAY,11.3-8,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,95.0755,10.631651,,399.999809,0,0,0,,2,SAFEWAY,11.3-8,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,90.6813,-104.7527,,399.999809,1,0,0,,3,SAFEWAY,11.3-8,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,94.9955,10.202234,,399.999809,0,0,0,,3,SAFEWAY,11.3-8,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,90.4413,-107.608322,,399.999809,1,0,0,,4,SAFEWAY,11.3-8,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,95.3955,9.450754,,399.999809,0,0,0,,4,SAFEWAY,11.3-8,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,89.9613,-104.044162,,399.999809,1,0,0,,5,SAFEWAY,11.3-8,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,96.0355,9.243203,,399.999809,0,0,0,,5,SAFEWAY,11.3-8,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,90.2013,-103.986906,,399.999809,1,0,0,,6,SAFEWAY,11.3-8,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,94.9955,10.02331,,399.999809,0,0,0,,6,SAFEWAY,11.3-8,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,90.4413,-104.559462,,399.999809,1,0,0,,7,SAFEWAY,11.3-8,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,95.6355,9.293301,,399.999809,0,0,0,,7,SAFEWAY,11.3-8,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,90.0413,-105.497022,,399.999809,1,0,0,,8,SAFEWAY,11.3-8,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,96.9155,9.314772,,399.999809,0,0,0,,8,SAFEWAY,11.3-8,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,90.6013,-104.902995,,399.999809,1,0,0,,9,SAFEWAY,11.3-8,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,95.0755,9.643992,,399.999809,0,0,0,,9,SAFEWAY,11.3-8,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,90.3613,-104.881525,,399.999809,1,0,0,,10,SAFEWAY,11.3-8,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,94.8355,9.966055,,399.999809,0,0,0,,10,SAFEWAY,11.3-8,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,90.1213,-103.679157,,399.999809,1,0,0,,11,SAFEWAY,11.3-8,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,94.9955,9.01418,,399.999809,0,0,0,,11,SAFEWAY,11.3-8,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,90.4413,-105.675946,,399.999809,1,0,0,,12,SAFEWAY,11.3-8,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,95.0755,9.221732,,399.999809,0,0,0,,12,SAFEWAY,11.3-8,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,90.4413,-105.038978,,399.999809,1,0,0,,13,SAFEWAY,11.3-8,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,95.3155,8.863884,,399.999809,0,0,0,,13,SAFEWAY,11.3-8,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,90.3613,-103.922494,,399.999809,1,0,0,,14,SAFEWAY,11.3-8,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,94.9955,8.506037,,399.999809,0,0,0,,14,SAFEWAY,11.3-8,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,90.6013,-106.391641,,399.999809,1,0,0,,15,SAFEWAY,11.3-8,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,94.0355,9.558108,,399.999809,0,0,0,,15,SAFEWAY,11.3-8,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,90.5213,-104.631032,,399.999809,1,0,0,,16,SAFEWAY,11.3-8,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,95.1555,9.500853,,399.999809,0,0,0,,16,SAFEWAY,11.3-8,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,90.3613,-104.831426,,399.999809,1,0,0,,17,SAFEWAY,11.3-8,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,95.3955,7.554162,,399.999809,0,0,0,,17,SAFEWAY,11.3-8,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,90.3613,-103.722099,,399.999809,1,0,0,,18,SAFEWAY,11.3-8,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,95.0755,8.599077,,399.999809,0,0,0,,18,SAFEWAY,11.3-8,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,90.3613,-105.869184,,399.999809,1,0,0,,19,SAFEWAY,11.3-8,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,95.4755,8.999866,,399.999809,0,0,0,,19,SAFEWAY,11.3-8,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,90.5213,-104.867211,,399.999809,1,0,0,,20,SAFEWAY,11.3-8,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,95.1555,8.248386,,399.999809,0,0,0,,20,SAFEWAY,11.3-8,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,89.9613,-104.008377,,399.999809,1,0,0,,21,SAFEWAY,11.3-8,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,95.3155,8.627705,,399.999809,0,0,0,,21,SAFEWAY,11.3-8,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,90.3613,-104.902996,,399.999809,1,0,0,,22,SAFEWAY,11.3-8,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,95.6355,7.91201,,399.999809,0,0,0,,22,SAFEWAY,11.3-8,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,90.2013,-104.595247,,399.999809,1,0,0,,23,SAFEWAY,11.3-8,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,95.4755,8.248386,,399.999809,0,0,0,,23,SAFEWAY,11.3-8,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,90.6813,-102.183355,,399.999809,1,0,0,,24,SAFEWAY,11.3-8,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,95.1555,8.012207,,399.999809,0,0,0,,24,SAFEWAY,11.3-8,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,90.2813,-102.433848,,399.999809,1,0,0,,25,SAFEWAY,11.3-8,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,95.3955,7.640046,,399.999809,0,0,0,,25,SAFEWAY,11.3-8,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,90.9213,-103.235427,,399.999809,1,0,0,,26,SAFEWAY,11.3-8,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,94.5955,7.790342,,399.999809,0,0,0,,26,SAFEWAY,11.3-8,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,89.9613,-102.877579,,399.999809,1,0,0,,27,SAFEWAY,11.3-8,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,96.0355,7.389552,,399.999809,0,0,0,,27,SAFEWAY,11.3-8,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,90.0413,-100.408431,,399.999809,1,0,0,,28,SAFEWAY,11.3-8,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,95.1555,7.940638,,399.999809,0,0,0,,28,SAFEWAY,11.3-8,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,90.1213,-104.208771,,399.999809,1,0,0,,29,SAFEWAY,11.3-8,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,94.7555,6.1514,,399.999809,0,0,0,,29,SAFEWAY,11.3-8,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,90.2813,-102.763068,,399.999809,1,0,0,,30,SAFEWAY,11.3-8,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,96.7555,6.058359,,399.999809,0,0,0,,30,SAFEWAY,11.3-8,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,90.1213,-99.041454,,399.999809,1,0,0,,31,SAFEWAY,11.3-8,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,95.3955,6.809839,,399.999809,0,0,0,,31,SAFEWAY,11.3-8,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,89.8813,-98.597723,,399.999809,1,0,0,,32,SAFEWAY,11.3-8,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,95.8755,6.187184,,399.999809,0,0,0,,32,SAFEWAY,11.3-8,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,90.5213,-98.01801,,399.999809,1,0,0,,33,SAFEWAY,11.3-8,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,94.2755,5.14227,,399.999809,0,0,0,,33,SAFEWAY,11.3-8,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,90.1213,-96.915839,,399.999809,1,0,0,,34,SAFEWAY,11.3-8,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,95.3955,4.963346,,399.999809,0,0,0,,34,SAFEWAY,11.3-8,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,90.2813,-97.237902,,399.999809,1,0,0,,35,SAFEWAY,11.3-8,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,94.7555,4.770108,,399.999809,0,0,0,,35,SAFEWAY,11.3-8,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,89.9613,-97.939283,,399.999809,1,0,0,,36,SAFEWAY,11.3-8,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,95.2355,5.213839,,399.999809,0,0,0,,36,SAFEWAY,11.3-8,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,90.5213,-98.447426,,399.999809,1,0,0,,37,SAFEWAY,11.3-8,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,94.4355,4.97766,,399.999809,0,0,0,,37,SAFEWAY,11.3-8,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,90.1213,-97.209274,,399.999809,1,0,0,,38,SAFEWAY,11.3-8,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,96.5955,5.020601,,399.999809,0,0,0,,38,SAFEWAY,11.3-8,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,91.1613,-97.896341,,399.999809,1,0,0,,39,SAFEWAY,11.3-8,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,94.2755,4.734323,,399.999809,0,0,0,,39,SAFEWAY,11.3-8,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,110.740875,-0.370344,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,97.001062,-0.362543,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,92.901344,-11.22439,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,88.400781,-32.321492,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,78.401516,-69.999442,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,72.400766,-78.035208,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,67.900203,-83.227945,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,110.740875,-0.316008,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,97.001062,-1.184117,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,92.901344,-14.872573,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,88.400781,-42.424027,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,78.401516,-76.625969,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,72.400766,-73.152148,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,67.900203,-78.847792,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,110.740875,-0.226217,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,97.001062,-1.456182,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,92.901344,-0.738397,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,88.400781,-36.38508,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,78.401516,-73.329399,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,72.400766,-79.232966,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,67.900203,-83.253711,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,93.1613,-179.918503,,399.999809,1,4.65,0,,0,SAFEWAY,11.3-14,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,92.9155,10.47062,,399.999809,0,4.65,0,,0,SAFEWAY,11.3-14,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,90.1213,-190.46782,,399.999809,1,4.65,0,,1,SAFEWAY,11.3-14,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,94.5155,9.840808,,399.999809,0,4.65,0,,1,SAFEWAY,11.3-14,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,90.5213,-209.970488,,399.999809,1,4.65,0,,2,SAFEWAY,11.3-14,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,93.4755,11.680145,,399.999809,0,4.65,0,,2,SAFEWAY,11.3-14,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,90.5213,-220.276477,,399.999809,1,4.65,0,,3,SAFEWAY,11.3-14,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,94.8355,11.379553,,399.999809,0,4.65,0,,3,SAFEWAY,11.3-14,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,90.2813,-232.085366,,399.999809,1,4.65,0,,4,SAFEWAY,11.3-14,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,94.9155,11.265041,,399.999809,0,4.65,0,,4,SAFEWAY,11.3-14,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,90.3613,-234.747787,,399.999809,1,4.65,0,,5,SAFEWAY,11.3-14,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,94.4355,11.372396,,399.999809,0,4.65,0,,5,SAFEWAY,11.3-14,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,90.0413,-234.74775,,399.999809,1,4.65,0,,6,SAFEWAY,11.3-14,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,95.0755,11.937795,,399.999809,0,4.65,0,,6,SAFEWAY,11.3-14,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,90.7613,-237.524677,,399.999809,1,4.65,0,,7,SAFEWAY,11.3-14,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,93.8755,11.443965,,399.999809,0,4.65,0,,7,SAFEWAY,11.3-14,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,90.5213,-238.698375,,399.999809,1,4.65,0,,8,SAFEWAY,11.3-14,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,93.8755,11.293669,,399.999809,0,4.65,0,,8,SAFEWAY,11.3-14,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,90.6013,-243.128563,,399.999809,1,4.65,0,,9,SAFEWAY,11.3-14,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,94.4355,11.021705,,399.999809,0,4.65,0,,9,SAFEWAY,11.3-14,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,90.2813,-246.062877,,399.999809,1,4.65,0,,10,SAFEWAY,11.3-14,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,94.1955,11.680145,,399.999809,0,4.65,0,,10,SAFEWAY,11.3-14,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,90.6013,-245.697894,,399.999809,1,4.65,0,,11,SAFEWAY,11.3-14,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,94.5955,11.859068,,399.999809,0,4.65,0,,11,SAFEWAY,11.3-14,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,90.2013,-241.346447,,399.999809,1,4.65,0,,12,SAFEWAY,11.3-14,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,94.8355,10.957293,,399.999809,0,4.65,0,,12,SAFEWAY,11.3-14,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,90.6813,-250.099406,,399.999809,1,4.65,0,,13,SAFEWAY,11.3-14,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,68.2167,49.347181,,399.999809,0,4.65,0,,13,SAFEWAY,11.3-14,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,90.7613,-242.921016,,399.999809,1,4.65,0,,14,SAFEWAY,11.3-14,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,68.2167,49.798069,,399.999809,0,4.65,0,,14,SAFEWAY,11.3-14,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,90.9213,-222.602478,,399.999809,1,4.65,0,,15,SAFEWAY,11.3-14,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,93.5555,11.214943,,399.999809,0,4.65,0,,15,SAFEWAY,11.3-14,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,91.6413,-234.912363,,399.999809,1,4.65,0,,16,SAFEWAY,11.3-14,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,68.312,46.656167,,399.999809,0,4.65,0,,16,SAFEWAY,11.3-14,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,90.0413,-240.444703,,399.999809,1,4.65,0,,17,SAFEWAY,11.3-14,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,68.287,45.926158,,399.999809,0,4.65,0,,17,SAFEWAY,11.3-14,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,89.6413,-245.604936,,399.999809,1,4.65,0,,18,SAFEWAY,11.3-14,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,68.4059,53.584096,,399.999809,0,4.65,0,,18,SAFEWAY,11.3-14,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,90.3613,-236.350944,,399.999809,1,4.65,0,,19,SAFEWAY,11.3-14,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,68.1437,33.17247,,399.999809,0,4.65,0,,19,SAFEWAY,11.3-14,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,90.2813,-243.987393,,399.999809,1,4.65,0,,20,SAFEWAY,11.3-14,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,68.4059,51.150732,,399.999809,0,4.65,0,,20,SAFEWAY,11.3-14,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,90.3613,-243.049826,,399.999809,1,4.65,0,,21,SAFEWAY,11.3-14,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,68.1535,41.55326,,399.999809,0,4.65,0,,21,SAFEWAY,11.3-14,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,89.5613,-240.330277,,399.999809,1,4.65,0,,22,SAFEWAY,11.3-14,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,68.4201,50.463665,,399.999809,0,4.65,0,,22,SAFEWAY,11.3-14,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,89.9613,-244.9465,,399.999809,1,4.65,0,,23,SAFEWAY,11.3-14,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,68.2279,47.744024,,399.999809,0,4.65,0,,23,SAFEWAY,11.3-14,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,90.6013,-256.569365,,399.999809,1,4.65,0,,24,SAFEWAY,11.3-14,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,68.02,37.717134,,399.999809,0,4.65,0,,24,SAFEWAY,11.3-14,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,90.2813,-241.038805,,399.999809,1,4.65,0,,25,SAFEWAY,11.3-14,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,68.312,42.483664,,399.999809,0,4.65,0,,25,SAFEWAY,11.3-14,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,90.2013,-232.250081,,399.999809,1,4.65,0,,26,SAFEWAY,11.3-14,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,67.9133,26.366211,,399.999809,0,4.65,0,,26,SAFEWAY,11.3-14,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,90.0413,-242.412936,,399.999809,1,4.65,0,,27,SAFEWAY,11.3-14,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,68.3378,50.678374,,399.999809,0,4.65,0,,27,SAFEWAY,11.3-14,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,90.1213,-256.275925,,399.999809,1,4.65,0,,28,SAFEWAY,11.3-14,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,68.0486,39.184309,,399.999809,0,4.65,0,,28,SAFEWAY,11.3-14,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,89.8013,-240.845567,,399.999809,1,4.65,0,,29,SAFEWAY,11.3-14,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,68.3644,39.449117,,399.999809,0,4.65,0,,29,SAFEWAY,11.3-14,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,89.5613,-263.418547,,399.999809,1,4.65,0,,30,SAFEWAY,11.3-14,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,68.287,50.893082,,399.999809,0,4.65,0,,30,SAFEWAY,11.3-14,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,90.6813,-261.915596,,399.999809,1,4.65,0,,31,SAFEWAY,11.3-14,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,68.134,50.377782,,399.999809,0,4.65,0,,31,SAFEWAY,11.3-14,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,89.9613,-260.026163,,399.999809,1,4.65,0,,32,SAFEWAY,11.3-14,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,68.2167,45.432328,,399.999809,0,4.65,0,,32,SAFEWAY,11.3-14,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,89.6413,-267.626828,,399.999809,1,4.65,0,,33,SAFEWAY,11.3-14,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,68.5408,47.049799,,399.999809,0,4.65,0,,33,SAFEWAY,11.3-14,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,90.6013,-271.262549,,399.999809,1,4.65,0,,34,SAFEWAY,11.3-14,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,68.0563,40.901978,,399.999809,0,4.65,0,,34,SAFEWAY,11.3-14,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,89.8813,-272.307464,,399.999809,1,4.65,0,,35,SAFEWAY,11.3-14,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,68.4201,47.786966,,399.999809,0,4.65,0,,35,SAFEWAY,11.3-14,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,89.4813,-271.226763,,399.999809,1,4.65,0,,36,SAFEWAY,11.3-14,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,68.8786,45.568311,,399.999809,0,4.65,0,,36,SAFEWAY,11.3-14,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,89.8813,-268.578694,,399.999809,1,4.65,0,,37,SAFEWAY,11.3-14,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,68.3378,44.995754,,399.999809,0,4.65,0,,37,SAFEWAY,11.3-14,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,89.9613,-298.244172,,399.999809,1,4.65,0,,38,SAFEWAY,11.3-14,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,68.4639,35.999466,,399.999809,0,4.65,0,,38,SAFEWAY,11.3-14,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,89.7213,-292.711865,,399.999809,1,4.65,0,,39,SAFEWAY,11.3-14,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,69.0002,37.438013,,399.999809,0,4.65,0,,39,SAFEWAY,11.3-14,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,110.740875,-0.332698,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,97.001062,-1.372932,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,92.901344,-0.759023,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,88.400781,-35.129235,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,78.401516,-88.819946,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,72.400766,-93.469179,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,67.900203,-87.437014,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,110.740875,-0.336119,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,97.001062,-0.508058,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,92.901344,-7.03713,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,88.400781,-36.026903,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,78.401516,-74.174587,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,72.400766,-79.89571,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,67.900203,-84.333176,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,110.740875,-0.256548,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,97.001062,-0.834199,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,92.901344,-12.822579,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,88.400781,-33.744049,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,78.401516,-83.893269,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,72.400766,-78.102033,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,67.900203,-79.350606,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,93.0813,-234.293243,,399.999809,1,5.25,3,,0,SAFEWAY,11.3-20,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,67.9449,38.844353,,399.999809,0,5.25,3,,0,SAFEWAY,11.3-20,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,89.4013,-226.384955,,399.999809,1,5.25,3,,1,SAFEWAY,11.3-20,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,68.7276,46.581018,,399.999809,0,5.25,3,,1,SAFEWAY,11.3-20,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,89.8813,-269.068709,,399.999809,1,5.25,3,,2,SAFEWAY,11.3-20,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,68.6228,34.879402,,399.999809,0,5.25,3,,2,SAFEWAY,11.3-20,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,89.9613,-338.762807,,399.999809,1,5.25,3,,3,SAFEWAY,11.3-20,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,68.9589,31.773285,,399.999809,0,5.25,3,,3,SAFEWAY,11.3-20,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,89.6413,-396.232935,,399.999809,1,5.25,3,,4,SAFEWAY,11.3-20,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,83.3226,33.011438,,399.999809,0,5.25,3,,4,SAFEWAY,11.3-20,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,89.4813,-428.238725,,399.999809,1,5.25,3,,5,SAFEWAY,11.3-20,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,82.8566,37.978362,,399.999809,0,5.25,3,,5,SAFEWAY,11.3-20,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,89.6413,-406.710701,,399.999809,1,5.25,3,,6,SAFEWAY,11.3-20,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,84.5955,39.7676,,399.999809,0,5.25,3,,6,SAFEWAY,11.3-20,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,89.8013,-401.493299,,399.999809,1,5.25,3,,7,SAFEWAY,11.3-20,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,88.6813,36.761686,,399.999809,0,5.25,3,,7,SAFEWAY,11.3-20,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,89.5613,-411.913793,,399.999809,1,5.25,3,,8,SAFEWAY,11.3-20,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,82.4737,38.815725,,399.999809,0,5.25,3,,8,SAFEWAY,11.3-20,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,90.0413,-413.409595,,399.999809,1,5.25,3,,9,SAFEWAY,11.3-20,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,81.5751,39.388282,,399.999809,0,5.25,3,,9,SAFEWAY,11.3-20,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,110.740875,-0.341973,0,399.999809,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,97.001062,-1.239898,0,399.999809,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,92.901344,-13.324167,0,399.999809,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,88.400781,-32.711488,0,399.999809,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,78.401516,-84.279614,0,399.999809,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,72.400766,-76.886855,0,399.999809,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,67.900203,-79.006801,0,399.999809,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,87.612129,-291.838512,,39.999981,1,5.25,3,,0,SAFEWAY,11.3-24,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,92.702625,44.931341,,39.999981,0,5.25,3,,0,SAFEWAY,11.3-24,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,110.740875,-0.266153,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,97.001062,-0.383842,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,92.901344,-7.26223,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,88.400781,-36.605413,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,78.401516,-76.004217,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,72.400766,-79.408778,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,67.900203,-84.838411,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,68.732138,-95.527384,,39.999981,1,0,0,,0,SAFEWAY,11.3-26,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,114.812116,3.288619,,39.999981,0,0,0,,0,SAFEWAY,11.3-26,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,110.740875,-0.278162,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,97.001062,-1.317852,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,92.901344,-0.886689,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,88.400781,-32.381839,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,78.401516,-89.04894,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,72.400766,-85.663073,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,67.900203,-87.890916,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,84.65213,-158.340295,,39.999981,1,4.65,0,,0,SAFEWAY,11.3-28,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,114.812116,3.199157,,39.999981,0,4.65,0,,0,SAFEWAY,11.3-28,11.1-11,4/26/2022,2BP-C010,B2-C131,Cejn,Cejn
,,,,20,110.740875,-0.108857,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,4/28/2022,2BP-C013,2B-D-117,Cejn,Danfoss
,,,,20,97.001062,-1.244751,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,4/28/2022,2BP-C013,2B-D-117,Cejn,Danfoss
,,,,20,92.901344,-0.352451,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,4/28/2022,2BP-C013,2B-D-117,Cejn,Danfoss
,,,,20,88.400781,-60.228731,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,4/28/2022,2BP-C013,2B-D-117,Cejn,Danfoss
,,,,20,78.401516,-91.905694,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,4/28/2022,2BP-C013,2B-D-117,Cejn,Danfoss
,,,,20,72.400766,-94.135544,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,4/28/2022,2BP-C013,2B-D-117,Cejn,Danfoss
,,,,20,67.900203,-95.327637,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,4/28/2022,2BP-C013,2B-D-117,Cejn,Danfoss
,,,,20,81.332132,-115.302024,,39.999981,1,4.65,0,,0,SAFEWAY,11.3-3,11.1-11,4/28/2022,2BP-C013,2B-D-117,Cejn,Danfoss
,,,,20,92.502625,4.39079,,39.999981,0,4.65,0,,0,SAFEWAY,11.3-3,11.1-11,4/28/2022,2BP-C013,2B-D-117,Cejn,Danfoss
,,,,20,110.740875,-0.173213,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,4/28/2022,2BP-C013,2B-D-117,Cejn,Danfoss
,,,,20,97.001062,-0.930947,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,4/28/2022,2BP-C013,2B-D-117,Cejn,Danfoss
,,,,20,92.901344,-18.389471,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,4/28/2022,2BP-C013,2B-D-117,Cejn,Danfoss
,,,,20,88.400781,-56.138147,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,4/28/2022,2BP-C013,2B-D-117,Cejn,Danfoss
,,,,20,78.401516,-93.82291,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,4/28/2022,2BP-C013,2B-D-117,Cejn,Danfoss
,,,,20,72.400766,-88.570318,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,4/28/2022,2BP-C013,2B-D-117,Cejn,Danfoss
,,,,20,67.900203,-87.250117,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,4/28/2022,2BP-C013,2B-D-117,Cejn,Danfoss
,,,,20,84.93213,-143.121068,,39.999981,1,5.25,3,,0,SAFEWAY,11.3-5,11.1-11,4/28/2022,2BP-C013,2B-D-117,Cejn,Danfoss
,,,,20,92.942625,3.982843,,39.999981,0,5.25,3,,0,SAFEWAY,11.3-5,11.1-11,4/28/2022,2BP-C013,2B-D-117,Cejn,Danfoss
,,,,20,110.740875,-0.232501,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,4/28/2022,2BP-C013,2B-D-117,Cejn,Danfoss
,,,,20,97.001062,-0.634993,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,4/28/2022,2BP-C013,2B-D-117,Cejn,Danfoss
,,,,20,92.901344,-0.375454,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,4/28/2022,2BP-C013,2B-D-117,Cejn,Danfoss
,,,,20,88.400781,-64.31492,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,4/28/2022,2BP-C013,2B-D-117,Cejn,Danfoss
,,,,20,78.401516,-73.114202,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,4/28/2022,2BP-C013,2B-D-117,Cejn,Danfoss
,,,,20,72.400766,-78.53101,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,4/28/2022,2BP-C013,2B-D-117,Cejn,Danfoss
,,,,20,67.900203,-82.111217,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,4/28/2022,2BP-C013,2B-D-117,Cejn,Danfoss
,,,,20,68.652138,-90.803802,,39.999981,1,0,0,,0,SAFEWAY,11.3-7,11.1-11,4/28/2022,2BP-C013,2B-D-117,Cejn,Danfoss
,,,,20,92.702625,7.51122,,39.999981,0,0,0,,0,SAFEWAY,11.3-7,11.1-11,4/28/2022,2BP-C013,2B-D-117,Cejn,Danfoss
,,,,20,93.7213,-105.28589,,399.999809,1,0,0,,0,SAFEWAY,11.3-8,11.1-11,4/28/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,91.8755,19.624361,,399.999809,0,0,0,,0,SAFEWAY,11.3-8,11.1-11,4/28/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,92.2013,-104.341174,,399.999809,1,0,0,,1,SAFEWAY,11.3-8,11.1-11,4/28/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,94.1155,17.233939,,399.999809,0,0,0,,1,SAFEWAY,11.3-8,11.1-11,4/28/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,93.6413,-100.955937,,399.999809,1,0,0,,2,SAFEWAY,11.3-8,11.1-11,4/28/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,92.9955,17.427176,,399.999809,0,0,0,,2,SAFEWAY,11.3-8,11.1-11,4/28/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,93.6413,-102.108205,,399.999809,1,0,0,,3,SAFEWAY,11.3-8,11.1-11,4/28/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,92.4355,19.295141,,399.999809,0,0,0,,3,SAFEWAY,11.3-8,11.1-11,4/28/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,93.5613,-104.988878,,399.999809,1,0,0,,4,SAFEWAY,11.3-8,11.1-11,4/28/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,91.9555,18.704692,,399.999809,0,0,0,,4,SAFEWAY,11.3-8,11.1-11,4/28/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,92.9213,-102.222718,,399.999809,1,0,0,,5,SAFEWAY,11.3-8,11.1-11,4/28/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,93.7955,18.457777,,399.999809,0,0,0,,5,SAFEWAY,11.3-8,11.1-11,4/28/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,93.7213,-103.353514,,399.999809,1,0,0,,6,SAFEWAY,11.3-8,11.1-11,4/28/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,92.2755,18.744055,,399.999809,0,0,0,,6,SAFEWAY,11.3-8,11.1-11,4/28/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,93.6413,-104.147936,,399.999809,1,0,0,,7,SAFEWAY,11.3-8,11.1-11,4/28/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,91.8755,17.921006,,399.999809,0,0,0,,7,SAFEWAY,11.3-8,11.1-11,4/28/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,93.6413,-103.077972,,399.999809,1,0,0,,8,SAFEWAY,11.3-8,11.1-11,4/28/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,93.0755,17.187419,,399.999809,0,0,0,,8,SAFEWAY,11.3-8,11.1-11,4/28/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,93.5613,-100.823533,,399.999809,1,0,0,,9,SAFEWAY,11.3-8,11.1-11,4/28/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,91.8755,15.913481,,399.999809,0,0,0,,9,SAFEWAY,11.3-8,11.1-11,4/28/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,93.3213,-101.839819,,399.999809,1,0,0,,10,SAFEWAY,11.3-8,11.1-11,4/28/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,92.4355,15.691616,,399.999809,0,0,0,,10,SAFEWAY,11.3-8,11.1-11,4/28/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,93.3213,-101.295892,,399.999809,1,0,0,,11,SAFEWAY,11.3-8,11.1-11,4/28/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,91.7955,16.335741,,399.999809,0,0,0,,11,SAFEWAY,11.3-8,11.1-11,4/28/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,93.5613,-103.070815,,399.999809,1,0,0,,12,SAFEWAY,11.3-8,11.1-11,4/28/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,92.4355,15.977894,,399.999809,0,0,0,,12,SAFEWAY,11.3-8,11.1-11,4/28/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,90.8413,-101.918546,,399.999809,1,0,0,,13,SAFEWAY,11.3-8,11.1-11,4/28/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,95.9555,15.190629,,399.999809,0,0,0,,13,SAFEWAY,11.3-8,11.1-11,4/28/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,93.4813,-100.945201,,399.999809,1,0,0,,14,SAFEWAY,11.3-8,11.1-11,4/28/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,92.1955,16.786629,,399.999809,0,0,0,,14,SAFEWAY,11.3-8,11.1-11,4/28/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,93.4013,-101.492708,,399.999809,1,0,0,,15,SAFEWAY,11.3-8,11.1-11,4/28/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,92.0355,15.251463,,399.999809,0,0,0,,15,SAFEWAY,11.3-8,11.1-11,4/28/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,93.6413,-100.458529,,399.999809,1,0,0,,16,SAFEWAY,11.3-8,11.1-11,4/28/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,91.7955,16.815257,,399.999809,0,0,0,,16,SAFEWAY,11.3-8,11.1-11,4/28/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,93.4013,-101.109811,,399.999809,1,0,0,,17,SAFEWAY,11.3-8,11.1-11,4/28/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,93.3955,16.378683,,399.999809,0,0,0,,17,SAFEWAY,11.3-8,11.1-11,4/28/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,93.4813,-101.893498,,399.999809,1,0,0,,18,SAFEWAY,11.3-8,11.1-11,4/28/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,91.8755,16.575499,,399.999809,0,0,0,,18,SAFEWAY,11.3-8,11.1-11,4/28/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,93.3213,-100.250977,,399.999809,1,0,0,,19,SAFEWAY,11.3-8,11.1-11,4/28/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,91.7155,16.779472,,399.999809,0,0,0,,19,SAFEWAY,11.3-8,11.1-11,4/28/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,90.7613,-99.581802,,399.999809,1,0,0,,20,SAFEWAY,11.3-8,11.1-11,4/28/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,94.9955,15.401759,,399.999809,0,0,0,,20,SAFEWAY,11.3-8,11.1-11,4/28/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,93.5613,-101.406824,,399.999809,1,0,0,,21,SAFEWAY,11.3-8,11.1-11,4/28/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,92.7555,17.34845,,399.999809,0,0,0,,21,SAFEWAY,11.3-8,11.1-11,4/28/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,93.2413,-101.546386,,399.999809,1,0,0,,22,SAFEWAY,11.3-8,11.1-11,4/28/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,92.1955,16.314271,,399.999809,0,0,0,,22,SAFEWAY,11.3-8,11.1-11,4/28/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,93.4013,-100.605246,,399.999809,1,0,0,,23,SAFEWAY,11.3-8,11.1-11,4/28/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,88.7555,17.405706,,399.999809,0,0,0,,23,SAFEWAY,11.3-8,11.1-11,4/28/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,93.0813,-100.945202,,399.999809,1,0,0,,24,SAFEWAY,11.3-8,11.1-11,4/28/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,93.5555,15.834755,,399.999809,0,0,0,,24,SAFEWAY,11.3-8,11.1-11,4/28/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,93.4013,-101.303049,,399.999809,1,0,0,,25,SAFEWAY,11.3-8,11.1-11,4/28/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,92.8355,16.579078,,399.999809,0,0,0,,25,SAFEWAY,11.3-8,11.1-11,4/28/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,93.6413,-100.415587,,399.999809,1,0,0,,26,SAFEWAY,11.3-8,11.1-11,4/28/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,91.8755,16.915454,,399.999809,0,0,0,,26,SAFEWAY,11.3-8,11.1-11,4/28/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,93.4013,-100.952358,,399.999809,1,0,0,,27,SAFEWAY,11.3-8,11.1-11,4/28/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,92.5155,17.924585,,399.999809,0,0,0,,27,SAFEWAY,11.3-8,11.1-11,4/28/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,93.3213,-100.415587,,399.999809,1,0,0,,28,SAFEWAY,11.3-8,11.1-11,4/28/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,91.7955,17.802916,,399.999809,0,0,0,,28,SAFEWAY,11.3-8,11.1-11,4/28/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,93.4813,-101.213587,,399.999809,1,0,0,,29,SAFEWAY,11.3-8,11.1-11,4/28/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,89.5555,18.235912,,399.999809,0,0,0,,29,SAFEWAY,11.3-8,11.1-11,4/28/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,93.4013,-102.616348,,399.999809,1,0,0,,30,SAFEWAY,11.3-8,11.1-11,4/28/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,93.1555,16.095983,,399.999809,0,0,0,,30,SAFEWAY,11.3-8,11.1-11,4/28/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,93.4813,-102.390905,,399.999809,1,0,0,,31,SAFEWAY,11.3-8,11.1-11,4/28/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,92.1955,16.070934,,399.999809,0,0,0,,31,SAFEWAY,11.3-8,11.1-11,4/28/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,93.4013,-99.84661,,399.999809,1,0,0,,32,SAFEWAY,11.3-8,11.1-11,4/28/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,92.8355,17.584629,,399.999809,0,0,0,,32,SAFEWAY,11.3-8,11.1-11,4/28/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,93.4013,-101.489129,,399.999809,1,0,0,,33,SAFEWAY,11.3-8,11.1-11,4/28/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,92.5955,16.979867,,399.999809,0,0,0,,33,SAFEWAY,11.3-8,11.1-11,4/28/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,93.4013,-99.377829,,399.999809,1,0,0,,34,SAFEWAY,11.3-8,11.1-11,4/28/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,92.9955,16.700746,,399.999809,0,0,0,,34,SAFEWAY,11.3-8,11.1-11,4/28/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,93.4013,-102.512573,,399.999809,1,0,0,,35,SAFEWAY,11.3-8,11.1-11,4/28/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,92.3555,14.059831,,399.999809,0,0,0,,35,SAFEWAY,11.3-8,11.1-11,4/28/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,93.5613,-102.752331,,399.999809,1,0,0,,36,SAFEWAY,11.3-8,11.1-11,4/28/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,93.1555,15.437544,,399.999809,0,0,0,,36,SAFEWAY,11.3-8,11.1-11,4/28/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,93.4013,-100.637452,,399.999809,1,0,0,,37,SAFEWAY,11.3-8,11.1-11,4/28/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,92.1955,15.46975,,399.999809,0,0,0,,37,SAFEWAY,11.3-8,11.1-11,4/28/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,93.4013,-100.655344,,399.999809,1,0,0,,38,SAFEWAY,11.3-8,11.1-11,4/28/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,92.0355,13.455068,,399.999809,0,0,0,,38,SAFEWAY,11.3-8,11.1-11,4/28/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,93.4013,-99.617588,,399.999809,1,0,0,,39,SAFEWAY,11.3-8,11.1-11,4/28/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,92.2755,15.036755,,399.999809,0,0,0,,39,SAFEWAY,11.3-8,11.1-11,4/28/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,110.740875,-0.291116,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,97.001062,-0.327889,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,92.901344,-0.249649,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,88.400781,-56.915249,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,78.401516,-72.467888,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,72.400766,-77.322561,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,67.900203,-81.699378,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,110.740875,-0.287867,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,97.001062,-1.089087,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,92.901344,-19.344494,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,88.400781,-61.524079,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,78.401516,-94.344959,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,72.400766,-90.583321,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,67.900203,-88.369433,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,110.740875,-0.287094,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,97.001062,-0.78599,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,92.901344,-0.582862,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,88.400781,-58.960491,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,78.401516,-92.101165,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,72.400766,-96.610072,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,67.900203,-93.69021,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,86.3613,-175.527667,,399.999809,1,4.65,0,,0,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,91.9555,12.320692,,399.999809,0,4.65,0,,0,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,86.3613,-174.794085,,399.999809,1,4.65,0,,1,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,92.9155,12.209759,,399.999809,0,4.65,0,,1,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,86.5213,-180.097379,,399.999809,1,4.65,0,,2,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,92.3555,13.07575,,399.999809,0,4.65,0,,2,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,86.4413,-184.989146,,399.999809,1,4.65,0,,3,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,89.3955,12.635598,,399.999809,0,4.65,0,,3,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,86.4413,-185.393511,,399.999809,1,4.65,0,,4,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,95.7155,11.930638,,399.999809,0,4.65,0,,4,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,86.4413,-183.822561,,399.999809,1,4.65,0,,5,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,91.6355,11.311562,,399.999809,0,4.65,0,,5,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,86.3613,-186.595879,,399.999809,1,4.65,0,,6,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,93.1555,12.710746,,399.999809,0,4.65,0,,6,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,86.2013,-186.674605,,399.999809,1,4.65,0,,7,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,88.6755,14.070566,,399.999809,0,4.65,0,,7,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,86.5213,-185.239637,,399.999809,1,4.65,0,,8,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,91.7955,12.979131,,399.999809,0,4.65,0,,8,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,89.7213,-186.456357,,399.999809,1,4.65,0,,9,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,95.3955,12.234809,,399.999809,0,4.65,0,,9,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,89.8013,-187.873432,,399.999809,1,4.65,0,,10,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,89.9555,12.428046,,399.999809,0,4.65,0,,10,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,89.8813,-188.989916,,399.999809,1,4.65,0,,11,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,89.2355,13.530216,,399.999809,0,4.65,0,,11,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,85.9613,-195.849833,,399.999809,1,4.65,0,,12,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
