p_drop_psi,p_socket_psi,p_plug_psi,q_lpm,temp_c,dist_mm,force_n,velocity_mms,SPEED_mms,is_movedir_mating,offest_radial_mm,offset_angle_deg,is_flowdir_s2p,cycle_num,test_owner,test_id,ocp_test_spec,test_date_ymd,plug_id,socket_id,plug_vendor,socket_vendor
,,,,20,88.2755,13.3334,,399.999809,0,4.65,0,,12,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,86.2813,-193.853044,,399.999809,1,4.65,0,,13,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,93.9555,11.45828,,399.999809,0,4.65,0,,13,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,89.8813,-195.248654,,399.999809,1,4.65,0,,14,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,88.7555,13.175947,,399.999809,0,4.65,0,,14,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,89.8813,-198.014809,,399.999809,1,4.65,0,,15,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,94.5955,11.748136,,399.999809,0,4.65,0,,15,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,89.7213,-197.463726,,399.999809,1,4.65,0,,16,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,92.7555,11.318719,,399.999809,0,4.65,0,,16,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,89.7213,-204.166197,,399.999809,1,4.65,0,,17,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,92.6755,11.672988,,399.999809,0,4.65,0,,17,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,89.7213,-206.953821,,399.999809,1,4.65,0,,18,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,94.9155,12.292064,,399.999809,0,4.65,0,,18,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,89.7213,-212.504025,,399.999809,1,4.65,0,,19,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,92.1155,12.997024,,399.999809,0,4.65,0,,19,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,89.8013,-210.596701,,399.999809,1,4.65,0,,20,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,94.9155,11.490486,,399.999809,0,4.65,0,,20,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,89.8013,-207.147058,,399.999809,1,4.65,0,,21,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,88.9955,15.448279,,399.999809,0,4.65,0,,21,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,89.8013,-213.02648,,399.999809,1,4.65,0,,22,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,88.8355,13.648306,,399.999809,0,4.65,0,,22,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,89.8813,-219.410465,,399.999809,1,4.65,0,,23,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,89.1555,11.615732,,399.999809,0,4.65,0,,23,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,89.8013,-220.466112,,399.999809,1,4.65,0,,24,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,88.5955,11.254306,,399.999809,0,4.65,0,,24,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,89.8813,-218.4407,,399.999809,1,4.65,0,,25,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,89.7955,12.270593,,399.999809,0,4.65,0,,25,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,89.9613,-220.229931,,399.999809,1,4.65,0,,26,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,91.8755,12.556871,,399.999809,0,4.65,0,,26,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,89.7213,-217.617652,,399.999809,1,4.65,0,,27,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,89.0755,11.411759,,399.999809,0,4.65,0,,27,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,89.6413,-220.705865,,399.999809,1,4.65,0,,28,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,88.9155,12.467409,,399.999809,0,4.65,0,,28,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,89.8813,-222.65971,,399.999809,1,4.65,0,,29,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,92.2755,11.31514,,399.999809,0,4.65,0,,29,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,89.8813,-220.419589,,399.999809,1,4.65,0,,30,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,95.1555,12.946925,,399.999809,0,4.65,0,,30,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,89.7213,-222.792109,,399.999809,1,4.65,0,,31,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,89.0755,15.37671,,399.999809,0,4.65,0,,31,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,89.9613,-224.964237,,399.999809,1,4.65,0,,32,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,88.8355,14.013311,,399.999809,0,4.65,0,,32,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,90.1213,-224.763843,,399.999809,1,4.65,0,,33,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,91.6355,12.267015,,399.999809,0,4.65,0,,33,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,89.9613,-224.216337,,399.999809,1,4.65,0,,34,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,88.7555,14.124243,,399.999809,0,4.65,0,,34,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,89.8813,-228.392407,,399.999809,1,4.65,0,,35,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,89.2355,12.467409,,399.999809,0,4.65,0,,35,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,89.7213,-228.70731,,399.999809,1,4.65,0,,36,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,95.2355,12.080934,,399.999809,0,4.65,0,,36,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,89.9613,-230.0886,,399.999809,1,4.65,0,,37,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,93.1555,12.667804,,399.999809,0,4.65,0,,37,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,89.7213,-229.97051,,399.999809,1,4.65,0,,38,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,89.0755,13.558844,,399.999809,0,4.65,0,,38,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,89.7213,-229.050843,,399.999809,1,4.65,0,,39,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,92.1955,12.546136,,399.999809,0,4.65,0,,39,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,110.740875,-0.19308,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,97.001062,-1.110902,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,92.901344,-0.462482,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,88.400781,-63.180501,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,78.401516,-89.777993,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,72.400766,-95.548467,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,67.900203,-93.76175,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,110.740875,-0.310597,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,97.001062,-0.716454,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,92.901344,-0.462725,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,88.400781,-63.785306,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,78.401516,-74.735265,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,72.400766,-78.957364,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,67.900203,-82.938689,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,110.740875,-0.354083,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,97.001062,-1.200778,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,92.901344,-17.817487,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,88.400781,-53.989686,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,78.401516,-103.682448,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,72.400766,-90.07317,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,67.900203,-89.140835,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,90.4413,-298.605476,,399.999809,1,5.25,3,,0,SAFEWAY,11.3-20,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,92.9155,19.83549,,399.999809,0,5.25,3,,0,SAFEWAY,11.3-20,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,90.3613,-258.734148,,399.999809,1,5.25,3,,1,SAFEWAY,11.3-20,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,69.0211,25.210361,,399.999809,0,5.25,3,,1,SAFEWAY,11.3-20,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,90.5213,-256.941344,,399.999809,1,5.25,3,,2,SAFEWAY,11.3-20,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,69.5071,25.042173,,399.999809,0,5.25,3,,2,SAFEWAY,11.3-20,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,90.5213,-265.808774,,399.999809,1,5.25,3,,3,SAFEWAY,11.3-20,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,69.4819,20.626334,,399.999809,0,5.25,3,,3,SAFEWAY,11.3-20,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,90.2013,-273.63131,,399.999809,1,5.25,3,,4,SAFEWAY,11.3-20,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,92.3555,25.614729,,399.999809,0,5.25,3,,4,SAFEWAY,11.3-20,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,90.5213,-318.473055,,399.999809,1,5.25,3,,5,SAFEWAY,11.3-20,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,92.4355,25.374971,,399.999809,0,5.25,3,,5,SAFEWAY,11.3-20,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,89.9613,-320.301673,,399.999809,1,5.25,3,,6,SAFEWAY,11.3-20,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,92.1955,23.38176,,399.999809,0,5.25,3,,6,SAFEWAY,11.3-20,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,92.2013,-277.667907,,399.999809,1,5.25,3,,7,SAFEWAY,11.3-20,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,68.1535,42.462193,,399.999809,0,5.25,3,,7,SAFEWAY,11.3-20,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,92.2013,-288.474891,,399.999809,1,5.25,3,,8,SAFEWAY,11.3-20,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,68.2628,47.722552,,399.999809,0,5.25,3,,8,SAFEWAY,11.3-20,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,92.6013,-279.57169,,399.999809,1,5.25,3,,9,SAFEWAY,11.3-20,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,68.2056,48.166283,,399.999809,0,5.25,3,,9,SAFEWAY,11.3-20,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,92.2013,-285.007371,,399.999809,1,5.25,3,,10,SAFEWAY,11.3-20,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,68.2509,48.327314,,399.999809,0,5.25,3,,10,SAFEWAY,11.3-20,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,92.4413,-286.71788,,399.999809,1,5.25,3,,11,SAFEWAY,11.3-20,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,68.2056,42.515869,,399.999809,0,5.25,3,,11,SAFEWAY,11.3-20,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,92.6013,-288.15643,,399.999809,1,5.25,3,,12,SAFEWAY,11.3-20,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,68.4201,42.923816,,399.999809,0,5.25,3,,12,SAFEWAY,11.3-20,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,110.740875,-0.279951,0,399.999809,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,97.001062,-0.824151,0,399.999809,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,92.901344,-17.14648,0,399.999809,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,88.400781,-50.977841,0,399.999809,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,78.401516,-98.929764,0,399.999809,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,72.400766,-87.639539,0,399.999809,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,67.900203,-84.225203,0,399.999809,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,83.892131,-195.584934,,39.999981,1,5.25,3,,0,SAFEWAY,11.3-24,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,92.822625,3.907695,,39.999981,0,5.25,3,,0,SAFEWAY,11.3-24,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,110.740875,-0.321805,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,97.001062,-0.505524,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,92.901344,-0.398413,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,88.400781,-64.169047,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,78.401516,-77.573008,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,72.400766,-82.149489,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,67.900203,-86.735288,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,68.732138,-94.421634,,39.999981,1,0,0,,0,SAFEWAY,11.3-26,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,92.742625,8.015785,,39.999981,0,0,0,,0,SAFEWAY,11.3-26,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,110.740875,-0.308851,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,97.001062,-1.103616,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,92.901344,-0.487517,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,88.400781,-62.810372,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,78.401516,-91.30919,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,72.400766,-105.33613,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,67.900203,-98.308179,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,81.372132,-113.423326,,39.999981,1,4.65,0,,0,SAFEWAY,11.3-28,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,92.502625,4.143875,,39.999981,0,4.65,0,,0,SAFEWAY,11.3-28,11.1-11,4/29/2022,2BP-C013,2B-D117,Cejn,Danfoss
,,,,20,110.740875,-0.370458,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,97.001062,-1.35494,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,92.901344,-0.349989,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,88.400781,-34.126461,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,78.401516,-78.625151,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,72.400766,-84.753001,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,67.900203,-88.228486,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,84.97213,-111.662719,,39.999981,1,4.65,0,,0,SAFEWAY,11.3-3,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,140.212104,3.392395,,39.999981,0,4.65,0,,0,SAFEWAY,11.3-3,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,110.740875,-0.212304,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,97.001062,-0.770832,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,92.901344,-4.123749,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,88.400781,-32.9934,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,78.401516,-74.426729,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,72.400766,-73.253865,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,67.900203,-78.081714,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,85.97213,-256.891314,,39.999981,1,5.25,3,,0,SAFEWAY,11.3-5,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,92.542625,14.113508,,39.999981,0,5.25,3,,0,SAFEWAY,11.3-5,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,110.740875,-0.181214,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,97.001062,-0.40348,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,92.901344,-0.527253,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,88.400781,-34.136265,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,78.401516,-70.534366,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,72.400766,-74.064317,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,67.900203,-77.65012,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,70.212137,-88.635247,,39.999981,1,0,0,,0,SAFEWAY,11.3-7,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,92.902625,4.068727,,39.999981,0,0,0,,0,SAFEWAY,11.3-7,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,69.1018,-88.263087,,399.999809,1,0,0,,0,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,93.1555,15.383867,,399.999809,0,0,0,,0,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,93.1613,-89.336632,,399.999809,1,0,0,,1,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,93.2355,13.472961,,399.999809,0,0,0,,1,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,93.0013,-88.552946,,399.999809,1,0,0,,2,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,92.4355,15.301562,,399.999809,0,0,0,,2,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,69.1482,-85.876245,,399.999809,1,0,0,,3,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,92.1155,12.009364,,399.999809,0,0,0,,3,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,93.0013,-86.867485,,399.999809,1,0,0,,4,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,92.5955,10.667436,,399.999809,0,0,0,,4,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,93.0013,-86.788758,,399.999809,1,0,0,,5,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,91.5555,10.116351,,399.999809,0,0,0,,5,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,93.1613,-86.491745,,399.999809,1,0,0,,6,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,92.1155,13.319086,,399.999809,0,0,0,,6,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,93.2413,-87.039251,,399.999809,1,0,0,,7,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,92.6755,10.975185,,399.999809,0,0,0,,7,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,93.1613,-87.805045,,399.999809,1,0,0,,8,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,91.4755,8.370055,,399.999809,0,0,0,,8,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,93.0813,-88.456327,,399.999809,1,0,0,,9,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,91.3955,8.491723,,399.999809,0,0,0,,9,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,92.9213,-88.123529,,399.999809,1,0,0,,10,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,92.3555,8.767265,,399.999809,0,0,0,,10,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,69.0789,-88.170046,,399.999809,1,0,0,,11,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,92.0355,7.597104,,399.999809,0,0,0,,11,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,69.0789,-88.892898,,399.999809,1,0,0,,12,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,93.1555,6.50209,,399.999809,0,0,0,,12,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,69.1482,-88.739023,,399.999809,1,0,0,,13,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,89.3955,6.605866,,399.999809,0,0,0,,13,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,69.0562,-89.250745,,399.999809,1,0,0,,14,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,88.1155,6.688171,,399.999809,0,0,0,,14,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,69.0562,-90.24556,,399.999809,1,0,0,,15,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,88.0355,6.802682,,399.999809,0,0,0,,15,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,69.0562,-88.46348,,399.999809,1,0,0,,16,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,88.1155,6.759741,,399.999809,0,0,0,,16,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,69.0789,-88.434853,,399.999809,1,0,0,,17,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,92.2755,7.589947,,399.999809,0,0,0,,17,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,69.0789,-88.645983,,399.999809,1,0,0,,18,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,92.5155,7.894117,,399.999809,0,0,0,,18,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,92.8413,-88.703242,,399.999809,1,0,0,,19,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,92.5155,9.304037,,399.999809,0,0,0,,19,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,69.0789,-88.141418,,399.999809,1,0,0,,20,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,92.1155,9.615364,,399.999809,0,0,0,,20,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,69.0562,-88.009014,,399.999809,1,0,0,,21,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,93.2355,10.177185,,399.999809,0,0,0,,21,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,69.1249,-88.245193,,399.999809,1,0,0,,22,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,93.2355,9.497274,,399.999809,0,0,0,,22,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,69.1482,-88.41696,,399.999809,1,0,0,,23,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,91.7955,9.969633,,399.999809,0,0,0,,23,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,69.0789,-88.198673,,399.999809,1,0,0,,24,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,92.1155,9.135848,,399.999809,0,0,0,,24,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,69.0789,-88.316763,,399.999809,1,0,0,,25,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,92.1155,9.29688,,399.999809,0,0,0,,25,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,69.1482,-88.348969,,399.999809,1,0,0,,26,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,91.7155,9.228889,,399.999809,0,0,0,,26,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,69.0337,-88.585148,,399.999809,1,0,0,,27,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,92.2755,9.457911,,399.999809,0,0,0,,27,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,92.6813,-88.377601,,399.999809,1,0,0,,28,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,93.4755,9.407813,,399.999809,0,0,0,,28,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,69.1482,-88.470637,,399.999809,1,0,0,,29,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,92.5955,9.150162,,399.999809,0,0,0,,29,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,69.1482,-88.141418,,399.999809,1,0,0,,30,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,92.9955,9.185947,,399.999809,0,0,0,,30,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,69.0562,-88.04122,,399.999809,1,0,0,,31,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,92.1955,9.114377,,399.999809,0,0,0,,31,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,85.5613,-88.545785,,399.999809,1,0,0,,32,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,92.5955,8.760108,,399.999809,0,0,0,,32,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,69.1018,-88.241614,,399.999809,1,0,0,,33,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,92.5155,9.550952,,399.999809,0,0,0,,33,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,69.2433,-88.019749,,399.999809,1,0,0,,34,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,91.0755,8.548978,,399.999809,0,0,0,,34,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,85.4013,-89.415354,,399.999809,1,0,0,,35,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,91.9555,9.529481,,399.999809,0,0,0,,35,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,85.8013,-89.200645,,399.999809,1,0,0,,36,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,92.3555,9.400656,,399.999809,0,0,0,,36,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,69.1482,-88.348969,,399.999809,1,0,0,,37,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,91.3955,10.195077,,399.999809,0,0,0,,37,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,85.4813,-88.144996,,399.999809,1,0,0,,38,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,92.3555,9.740611,,399.999809,0,0,0,,38,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,85.7213,-88.764071,,399.999809,1,0,0,,39,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,91.5555,9.414969,,399.999809,0,0,0,,39,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,110.740875,-0.311614,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,97.001062,-0.367452,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,92.901344,-5.810543,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,88.400781,-31.919529,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,78.401516,-68.361059,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,72.400766,-74.997554,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,67.900203,-80.631717,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,110.740875,-0.31545,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,97.001062,-0.938992,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,92.901344,-3.247523,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,88.400781,-57.908675,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,78.401516,-75.477482,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,72.400766,-73.340922,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,67.900203,-77.962522,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,110.740875,-0.221164,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,97.001062,-0.964385,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,92.901344,-0.044259,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,88.400781,-31.374484,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,78.401516,-75.545976,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,72.400766,-78.04255,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,67.900203,-80.508506,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,89.8813,-210.643226,,399.999809,1,4.65,0,,0,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,91.7955,13.741347,,399.999809,0,4.65,0,,0,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,89.9613,-203.210769,,399.999809,1,4.65,0,,1,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,92.9955,14.10993,,399.999809,0,4.65,0,,1,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,89.8013,-224.377408,,399.999809,1,4.65,0,,2,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,90.7555,15.444701,,399.999809,0,4.65,0,,2,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,89.8813,-233.148229,,399.999809,1,4.65,0,,3,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,92.0355,15.140531,,399.999809,0,4.65,0,,3,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,89.7213,-239.804181,,399.999809,1,4.65,0,,4,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,67.9061,35.172838,,399.999809,0,4.65,0,,4,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,89.8813,-250.972563,,399.999809,1,4.65,0,,5,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,68.4491,54.013513,,399.999809,0,4.65,0,,5,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,89.8013,-260.366028,,399.999809,1,4.65,0,,6,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,67.9776,39.703189,,399.999809,0,4.65,0,,6,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,89.9613,-264.874885,,399.999809,1,4.65,0,,7,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,68.0888,48.341629,,399.999809,0,4.65,0,,7,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,90.0413,-273.137557,,399.999809,1,4.65,0,,8,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,69.3593,47.364705,,399.999809,0,4.65,0,,8,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,90.1213,-268.181385,,399.999809,1,4.65,0,,9,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,68.2628,49.257719,,399.999809,0,4.65,0,,9,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,89.8813,-253.631352,,399.999809,1,4.65,0,,10,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,68.02,50.538813,,399.999809,0,4.65,0,,10,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,89.8013,-253.334344,,399.999809,1,4.65,0,,11,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,68.0975,47.650983,,399.999809,0,4.65,0,,11,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,89.7213,-264.874879,,399.999809,1,4.65,0,,12,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,68.0975,47.44701,,399.999809,0,4.65,0,,12,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,90.0413,-272.529212,,399.999809,1,4.65,0,,13,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,68.0804,48.767468,,399.999809,0,4.65,0,,13,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,90.0413,-280.133456,,399.999809,1,4.65,0,,14,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,68.0134,48.670849,,399.999809,0,4.65,0,,14,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,110.740875,-0.261229,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,97.001062,-0.478013,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,92.901344,-0.183404,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,88.400781,-31.172945,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,78.401516,-87.072111,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,72.400766,-93.898204,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,67.900203,-91.275401,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,110.740875,-0.235593,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,97.001062,-0.418052,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,92.901344,-0.769673,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,88.400781,-57.184895,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,78.401516,-70.073,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,72.400766,-74.687915,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,67.900203,-79.423711,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,110.740875,-0.256333,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,97.001062,-0.847297,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,92.901344,-3.941862,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,88.400781,-30.859212,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,78.401516,-80.59103,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,72.400766,-79.015736,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,67.900203,-79.666162,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,89.0813,-380.180057,,399.999809,1,5.25,3,,0,SAFEWAY,11.3-20,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,87.4013,149.991803,,399.999809,0,5.25,3,,0,SAFEWAY,11.3-20,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,91.4013,-301.281972,,399.999809,1,5.25,3,,1,SAFEWAY,11.3-20,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,68.8984,49.035853,,399.999809,0,5.25,3,,1,SAFEWAY,11.3-20,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,91.2413,-271.02261,,399.999809,1,5.25,3,,2,SAFEWAY,11.3-20,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,68.3644,46.266112,,399.999809,0,5.25,3,,2,SAFEWAY,11.3-20,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,91.4013,-270.403507,,399.999809,1,5.25,3,,3,SAFEWAY,11.3-20,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,68.7458,37.70282,,399.999809,0,5.25,3,,3,SAFEWAY,11.3-20,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,91.0813,-277.789528,,399.999809,1,5.25,3,,4,SAFEWAY,11.3-20,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,68.9794,26.29464,,399.999809,0,5.25,3,,4,SAFEWAY,11.3-20,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,110.740875,-0.24932,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,97.001062,-0.754901,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,92.901344,-3.336842,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,88.400781,-30.659146,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,78.401516,-82.333003,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,72.400766,-78.019532,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,67.900203,-78.250346,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,86.13213,-170.288851,,39.999981,1,5.25,3,,0,SAFEWAY,11.3-24,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,92.662625,26.384101,,39.999981,0,5.25,3,,0,SAFEWAY,11.3-24,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,110.740875,-0.277962,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,97.001062,-0.393346,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,92.901344,-0.592409,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,88.400781,-57.164956,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,78.401516,-68.524108,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,72.400766,-74.017782,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,67.900203,-79.333792,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,68.652138,-85.754577,,39.999981,1,0,0,,0,SAFEWAY,11.3-26,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,92.342625,8.667068,,39.999981,0,0,0,,0,SAFEWAY,11.3-26,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,110.740875,-0.204689,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,97.001062,-0.726373,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,92.901344,-0.109644,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,88.400781,-43.585029,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,78.401516,-77.809317,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,72.400766,-84.558032,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,67.900203,-87.528924,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,84.65213,-132.027809,,39.999981,1,4.65,0,,0,SAFEWAY,11.3-28,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,141.732103,3.453229,,39.999981,0,4.65,0,,0,SAFEWAY,11.3-28,11.1-11,4/29/2022,2BP-C024,2B-P48,Cejn,Parker
,,,,20,110.740875,-0.35676,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,97.001062,-1.416904,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,92.901344,-1.715721,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,88.400781,-38.523405,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,78.401516,-72.618739,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,72.400766,-75.388851,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,67.900203,-76.509772,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,87.932129,-207.9057,,39.999981,1,4.65,0,,0,SAFEWAY,11.3-3,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,144.292102,3.295776,,39.999981,0,4.65,0,,0,SAFEWAY,11.3-3,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,110.740875,-0.308422,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,97.001062,-0.972243,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,92.901344,-22.696265,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,88.400781,-27.200893,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,78.401516,-80.278873,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,72.400766,-71.053613,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,67.900203,-70.960831,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,87.532129,-334.497559,,39.999981,1,5.25,3,,0,SAFEWAY,11.3-5,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,115.702614,185.404258,,39.999981,0,5.25,3,,0,SAFEWAY,11.3-5,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,110.740875,-0.297901,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,97.001062,-0.473218,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,92.901344,-7.180555,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,88.400781,-28.284943,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,78.401516,-68.921889,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,72.400766,-71.953514,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,67.900203,-72.930138,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,81.372132,-84.441273,,39.999981,1,0,0,,0,SAFEWAY,11.3-7,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,93.062625,6.523561,,39.999981,0,0,0,,0,SAFEWAY,11.3-7,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,89.8813,-129.215109,,399.999809,1,0,0,,0,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,92.1155,17.960369,,399.999809,0,0,0,,0,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,93.2413,-131.924049,,399.999809,1,0,0,,1,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,92.5955,15.688037,,399.999809,0,0,0,,1,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,93.2413,-136.758567,,399.999809,1,0,0,,2,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,91.5555,16.679275,,399.999809,0,0,0,,2,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,93.1613,-147.805315,,399.999809,1,0,0,,3,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,93.9555,15.623625,,399.999809,0,0,0,,3,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,93.0813,-152.067278,,399.999809,1,0,0,,4,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,92.5955,15.197786,,399.999809,0,0,0,,4,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,89.6413,-162.698908,,399.999809,1,0,0,,5,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,93.5555,14.399786,,399.999809,0,0,0,,5,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,89.4813,-155.076775,,399.999809,1,0,0,,6,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,91.9555,14.041939,,399.999809,0,0,0,,6,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,89.3213,-161.16375,,399.999809,1,0,0,,7,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,91.7155,13.916692,,399.999809,0,0,0,,7,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,89.1613,-171.229995,,399.999809,1,0,0,,8,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,92.9155,13.211732,,399.999809,0,0,0,,8,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,89.2413,-178.902235,,399.999809,1,0,0,,9,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,92.8355,13.3334,,399.999809,0,0,0,,9,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,89.3213,-177.978992,,399.999809,1,0,0,,10,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,91.8755,12.98271,,399.999809,0,0,0,,10,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,89.2413,-184.978483,,399.999809,1,0,0,,11,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,92.0355,12.302799,,399.999809,0,0,0,,11,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,89.2413,-176.969864,,399.999809,1,0,0,,12,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,92.5155,11.393866,,399.999809,0,0,0,,12,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,89.1613,-172.210495,,399.999809,1,0,0,,13,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,91.6355,13.290459,,399.999809,0,0,0,,13,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,89.2413,-179.12768,,399.999809,1,0,0,,14,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,92.5955,12.585499,,399.999809,0,0,0,,14,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,89.2413,-170.911511,,399.999809,1,0,0,,15,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,92.9155,14.117087,,399.999809,0,0,0,,15,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,89.3213,-171.333767,,399.999809,1,0,0,,16,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,92.9955,13.022073,,399.999809,0,0,0,,16,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,89.2413,-171.68446,,399.999809,1,0,0,,17,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,92.1955,13.852279,,399.999809,0,0,0,,17,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,89.2413,-166.832051,,399.999809,1,0,0,,18,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,92.5955,14.410522,,399.999809,0,0,0,,18,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,89.3213,-170.077724,,399.999809,1,0,0,,19,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,91.9555,14.585867,,399.999809,0,0,0,,19,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,89.2413,-168.055884,,399.999809,1,0,0,,20,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,91.7955,14.095616,,399.999809,0,0,0,,20,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,89.1613,-166.205816,,399.999809,1,0,0,,21,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,91.8755,14.521454,,399.999809,0,0,0,,21,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,89.3213,-164.040839,,399.999809,1,0,0,,22,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,92.0355,14.29601,,399.999809,0,0,0,,22,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,89.1613,-172.883243,,399.999809,1,0,0,,23,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,91.8755,14.163607,,399.999809,0,0,0,,23,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,88.8413,-168.771578,,399.999809,1,0,0,,24,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,92.9155,13.981104,,399.999809,0,0,0,,24,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,89.1613,-175.935677,,399.999809,1,0,0,,25,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,91.5555,14.102773,,399.999809,0,0,0,,25,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,89.1613,-174.085607,,399.999809,1,0,0,,26,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,91.3955,13.998997,,399.999809,0,0,0,,26,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
