p_drop_psi,p_socket_psi,p_plug_psi,q_lpm,temp_c,dist_mm,force_n,velocity_mms,SPEED_mms,is_movedir_mating,offest_radial_mm,offset_angle_deg,is_flowdir_s2p,cycle_num,test_owner,test_id,ocp_test_spec,test_date_ymd,plug_id,socket_id,plug_vendor,socket_vendor
,,,,20,89.2413,-180.634208,,399.999809,1,0,0,,27,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,92.6755,13.097221,,399.999809,0,0,0,,27,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,89.3213,-173.749228,,399.999809,1,0,0,,28,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,91.9555,13.777131,,399.999809,0,0,0,,28,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,89.2413,-167.748131,,399.999809,1,0,0,,29,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,92.1955,13.351293,,399.999809,0,0,0,,29,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,89.0813,-168.66422,,399.999809,1,0,0,,30,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,92.6755,13.508746,,399.999809,0,0,0,,30,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,89.1613,-166.51356,,399.999809,1,0,0,,31,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,92.1955,13.16879,,399.999809,0,0,0,,31,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,89.1613,-181.671966,,399.999809,1,0,0,,32,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,92.5955,13.433598,,399.999809,0,0,0,,32,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,89.0013,-183.7439,,399.999809,1,0,0,,33,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,91.7955,13.179526,,399.999809,0,0,0,,33,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,89.2413,-179.625081,,399.999809,1,0,0,,34,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,92.0355,12.58192,,399.999809,0,0,0,,34,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,89.0813,-172.893974,,399.999809,1,0,0,,35,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,93.3955,13.079329,,399.999809,0,0,0,,35,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,89.0813,-186.585206,,399.999809,1,0,0,,36,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,91.5555,14.453463,,399.999809,0,0,0,,36,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,89.3213,-166.753317,,399.999809,1,0,0,,37,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,92.2755,13.45149,,399.999809,0,0,0,,37,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,89.1613,-163.185582,,399.999809,1,0,0,,38,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,91.3955,15.029598,,399.999809,0,0,0,,38,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,89.1613,-160.294178,,399.999809,1,0,0,,39,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,91.7155,15.222836,,399.999809,0,0,0,,39,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,110.740875,-0.308851,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,97.001062,-0.451833,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,92.901344,-15.282152,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,88.400781,-27.46344,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,78.401516,-71.711212,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,72.400766,-79.079589,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,67.900203,-79.346327,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,110.740875,-0.298144,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,97.001062,-1.014097,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,92.901344,-28.160154,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,88.400781,-48.055529,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,78.401516,-88.4048,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,72.400766,-67.556647,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,67.900203,-70.361728,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,110.740875,-0.256362,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,97.001062,-1.294735,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,92.901344,-0.801521,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,88.400781,-29.953958,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,78.401516,-73.715226,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,72.400766,-75.926222,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,67.900203,-77.625582,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,92.3613,-354.984376,,399.999809,1,4.65,0,,0,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,67.9724,38.869404,,399.999809,0,4.65,0,,0,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,92.5213,-326.027404,,399.999809,1,4.65,0,,1,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,68.0975,40.000202,,399.999809,0,4.65,0,,1,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,92.3613,-308.206607,,399.999809,1,4.65,0,,2,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,67.9776,41.46022,,399.999809,0,4.65,0,,2,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,92.5213,-316.852176,,399.999809,1,4.65,0,,3,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,68.0888,46.162337,,399.999809,0,4.65,0,,3,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,92.2813,-319.128071,,399.999809,1,4.65,0,,4,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,68.1154,41.46022,,399.999809,0,4.65,0,,4,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,110.740875,-0.297643,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,97.001062,-1.329089,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,92.901344,-1.511391,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,88.400781,-30.490458,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,78.401516,-76.631209,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,72.400766,-74.310669,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,67.900203,-75.683816,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,110.740875,-0.290386,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,97.001062,-0.354827,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,92.901344,-13.917164,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,88.400781,-29.129334,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,78.401516,-68.014832,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,72.400766,-71.463479,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,67.900203,-72.587893,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,110.740875,-0.278964,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,97.001062,-1.008128,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,92.901344,-25.013629,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,88.400781,-27.817737,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,78.401516,-103.146792,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,72.400766,-65.739425,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,67.900203,-69.170009,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,92.2013,-574.175705,,399.999809,1,5.25,3,,0,SAFEWAY,11.3-20,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,78.2027,187.193539,,399.999809,0,5.25,3,,0,SAFEWAY,11.3-20,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,92.2013,-547.337312,,399.999809,1,5.25,3,,1,SAFEWAY,11.3-20,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,80.141,185.647643,,399.999809,0,5.25,3,,1,SAFEWAY,11.3-20,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,92.2013,-526.510676,,399.999809,1,5.25,3,,2,SAFEWAY,11.3-20,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,80.141,184.6242,,399.999809,0,5.25,3,,2,SAFEWAY,11.3-20,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,92.3613,-516.834501,,399.999809,1,5.25,3,,3,SAFEWAY,11.3-20,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,80.2808,190.278182,,399.999809,0,5.25,3,,3,SAFEWAY,11.3-20,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,92.2813,-515.206295,,399.999809,1,5.25,3,,4,SAFEWAY,11.3-20,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,80.2808,185.157386,,399.999809,0,5.25,3,,4,SAFEWAY,11.3-20,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,110.740875,-0.270633,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,97.001062,-0.967548,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,92.901344,-23.38621,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,88.400781,-27.842529,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,78.401516,-101.339176,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,72.400766,-65.940965,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,67.900203,-69.248593,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,87.492129,-317.081165,,39.999981,1,5.25,3,,0,SAFEWAY,11.3-24,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,102.10262,281.346594,,39.999981,0,5.25,3,,0,SAFEWAY,11.3-24,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,110.740875,-0.279479,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,97.001062,-0.366235,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,92.901344,-8.046947,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,88.400781,-29.083573,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,78.401516,-68.39511,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,72.400766,-69.905755,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,67.900203,-73.226035,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,81.372132,-83.704109,,39.999981,1,0,0,,0,SAFEWAY,11.3-26,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,93.062625,3.682251,,39.999981,0,0,0,,0,SAFEWAY,11.3-26,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,110.740875,-0.306761,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,97.001062,-1.383796,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,92.901344,-1.506281,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,88.400781,-37.582967,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,78.401516,-75.521627,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,72.400766,-74.233448,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,67.900203,-73.449863,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,87.932129,-170.822023,,39.999981,1,4.65,0,,0,SAFEWAY,11.3-28,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,158.492095,3.285041,,39.999981,0,4.65,0,,0,SAFEWAY,11.3-28,11.1-11,4/29/2022,2BP-C025,2B-S203,Cejn,Safeway
,,,,20,110.740875,-0.376012,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,97.001062,-0.792947,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,92.901344,-0.860953,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,88.400781,-48.576858,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,78.401516,-71.971036,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,72.400766,-78.770237,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,67.900203,-84.140397,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,68.652138,-94.5111,,39.999981,1,4.65,0,,0,SAFEWAY,11.3-3,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,140.212104,3.23852,,39.999981,0,4.65,0,,0,SAFEWAY,11.3-3,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,110.740875,-0.335303,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,97.001062,-1.035582,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,92.901344,-6.043687,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,88.400781,-51.874937,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,78.401516,-96.44904,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,72.400766,-98.409906,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,67.900203,-96.460113,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,87.372129,-188.19897,,39.999981,1,5.25,3,,0,SAFEWAY,11.3-5,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,116.332115,3.056018,,39.999981,0,5.25,3,,0,SAFEWAY,11.3-5,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,110.740875,-0.332025,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,97.001062,-0.502404,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,92.901344,-1.135608,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,88.400781,-22.146269,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,78.401516,-88.833209,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,72.400766,-100.950139,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,67.900203,-95.314229,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,80.812132,-135.649218,,39.999981,1,0,0,,0,SAFEWAY,11.3-7,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,137.172105,3.166951,,39.999981,0,0,0,,0,SAFEWAY,11.3-7,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,86.2013,-172.747208,,399.999809,1,0,0,,0,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,92.4355,12.402997,,399.999809,0,0,0,,0,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,89.7213,-190.042007,,399.999809,1,0,0,,1,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,91.9555,14.890037,,399.999809,0,0,0,,1,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,89.8013,-198.032713,,399.999809,1,0,0,,2,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,91.9555,15.530584,,399.999809,0,0,0,,2,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,89.8013,-217.649889,,399.999809,1,0,0,,3,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,92.3555,15.816862,,399.999809,0,0,0,,3,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,89.7213,-219.44627,,399.999809,1,0,0,,4,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,93.1555,17.498746,,399.999809,0,0,0,,4,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,88.1213,-221.49315,,399.999809,1,0,0,,5,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,93.4755,14.9294,,399.999809,0,0,0,,5,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,85.4013,-203.91206,,399.999809,1,0,0,,6,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,92.2755,15.312297,,399.999809,0,0,0,,6,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,85.5613,-209.136613,,399.999809,1,0,0,,7,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,92.4355,14.897194,,399.999809,0,0,0,,7,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,85.4813,-222.294625,,399.999809,1,0,0,,8,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,92.2755,16.50393,,399.999809,0,0,0,,8,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,85.4013,-206.359712,,399.999809,1,0,0,,9,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,92.4355,16.099562,,399.999809,0,0,0,,9,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,85.2413,-218.132883,,399.999809,1,0,0,,10,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,92.9155,15.441122,,399.999809,0,0,0,,10,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,85.5613,-219.295888,,399.999809,1,0,0,,11,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,91.5555,16.146082,,399.999809,0,0,0,,11,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,85.0013,-189.784341,,399.999809,1,0,0,,12,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,92.3555,16.443096,,399.999809,0,0,0,,12,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,85.4013,-213.559606,,399.999809,1,0,0,,13,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,92.1155,16.679275,,399.999809,0,0,0,,13,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,85.4013,-221.729251,,399.999809,1,0,0,,14,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,92.2755,14.922244,,399.999809,0,0,0,,14,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,85.0013,-189.555322,,399.999809,1,0,0,,15,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,91.7155,16.97271,,399.999809,0,0,0,,15,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,85.0813,-201.042205,,399.999809,1,0,0,,16,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,92.1955,17.330558,,399.999809,0,0,0,,16,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,84.6013,-185.740667,,399.999809,1,0,0,,17,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,92.1155,18.4041,,399.999809,0,0,0,,17,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,82.3971,-194.12144,,399.999809,1,0,0,,18,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,94.4355,15.748871,,399.999809,0,0,0,,18,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,84.9213,-197.324175,,399.999809,1,0,0,,19,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,92.5155,18.064145,,399.999809,0,0,0,,19,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,84.7613,-182.512884,,399.999809,1,0,0,,20,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,92.0355,16.994181,,399.999809,0,0,0,,20,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,84.7613,-201.729255,,399.999809,1,0,0,,21,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,92.9955,18.14645,,399.999809,0,0,0,,21,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,84.6013,-186.595921,,399.999809,1,0,0,,22,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,91.9555,17.384235,,399.999809,0,0,0,,22,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,84.8413,-195.814055,,399.999809,1,0,0,,23,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,92.1155,18.214441,,399.999809,0,0,0,,23,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,84.8413,-200.988523,,399.999809,1,0,0,,24,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,92.2755,16.446674,,399.999809,0,0,0,,24,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,84.6013,-200.534056,,399.999809,1,0,0,,25,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,92.2755,16.47888,,399.999809,0,0,0,,25,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,84.7613,-197.728535,,399.999809,1,0,0,,26,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,92.6755,15.756028,,399.999809,0,0,0,,26,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,84.6813,-193.631194,,399.999809,1,0,0,,27,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,92.0355,15.988629,,399.999809,0,0,0,,27,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,84.5213,-188.481776,,399.999809,1,0,0,,28,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,92.0355,15.899167,,399.999809,0,0,0,,28,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,84.5213,-187.490539,,399.999809,1,0,0,,29,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,91.9555,16.654226,,399.999809,0,0,0,,29,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,84.5213,-184.785215,,399.999809,1,0,0,,30,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,92.3555,16.425203,,399.999809,0,0,0,,30,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,84.4413,-182.001168,,399.999809,1,0,0,,31,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,91.9555,17.248253,,399.999809,0,0,0,,31,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,84.5213,-185.493754,,399.999809,1,0,0,,32,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,92.8355,16.146082,,399.999809,0,0,0,,32,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,84.6813,-180.065216,,399.999809,1,0,0,,33,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,91.4755,16.328584,,399.999809,0,0,0,,33,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,84.6813,-191.201412,,399.999809,1,0,0,,34,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,93.1555,14.78984,,399.999809,0,0,0,,34,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,84.6013,-188.735849,,399.999809,1,0,0,,35,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,91.4755,15.501957,,399.999809,0,0,0,,35,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,84.5213,-186.474256,,399.999809,1,0,0,,36,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,93.3155,14.471356,,399.999809,0,0,0,,36,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,84.2813,-181.711319,,399.999809,1,0,0,,37,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,91.3155,16.135347,,399.999809,0,0,0,,37,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,84.6013,-206.055641,,399.999809,1,0,0,,38,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,92.5955,16.24628,,399.999809,0,0,0,,38,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,84.2813,-177.431469,,399.999809,1,0,0,,39,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,92.2755,15.491221,,399.999809,0,0,0,,39,SAFEWAY,11.3-8,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,110.740875,-0.363044,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,97.001062,-0.436316,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,92.901344,-1.106321,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,88.400781,-21.649133,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,78.401516,-110.287662,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,72.400766,-130.570599,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,67.900203,-128.327039,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,110.740875,-0.273567,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,97.001062,-0.81509,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,92.901344,-2.753994,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,88.400781,-50.200726,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,78.401516,-97.433964,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,72.400766,-100.827134,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,67.900203,-100.753635,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,110.740875,-0.264449,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,97.001062,-0.569722,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,92.901344,-1.136395,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,88.400781,-52.510805,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,78.401516,-75.735148,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,72.400766,-82.032462,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,67.900203,-88.1535,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,92.6013,-171.093963,,399.999809,1,4.65,0,,0,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,88.5155,11.38671,,399.999809,0,4.65,0,,0,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,92.6813,-183.912017,,399.999809,1,4.65,0,,1,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,88.5955,12.116719,,399.999809,0,4.65,0,,1,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,92.5213,-244.867543,,399.999809,1,4.65,0,,2,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,88.3555,11.766028,,399.999809,0,4.65,0,,2,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,92.5213,-288.936084,,399.999809,1,4.65,0,,3,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,88.1955,13.236781,,399.999809,0,4.65,0,,3,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,92.6813,-282.68109,,399.999809,1,4.65,0,,4,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,88.2755,12.356476,,399.999809,0,4.65,0,,4,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,92.5213,-302.187167,,399.999809,1,4.65,0,,5,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,67.949,50.248957,,399.999809,0,4.65,0,,5,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,92.5213,-303.296521,,399.999809,1,4.65,0,,6,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,67.9411,47.321763,,399.999809,0,4.65,0,,6,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,91.8813,-307.218611,,399.999809,1,4.65,0,,7,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,67.9133,41.617673,,399.999809,0,4.65,0,,7,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,91.8813,-332.321566,,399.999809,1,4.65,0,,8,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,90.5213,63.74339,,399.999809,0,4.65,0,,8,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,91.7213,-334.42207,,399.999809,1,4.65,0,,9,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,90.2813,53.140367,,399.999809,0,4.65,0,,9,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,91.7213,-346.531521,,399.999809,1,4.65,0,,10,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,90.3613,66.752887,,399.999809,0,4.65,0,,10,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,91.8013,-346.914392,,399.999809,1,4.65,0,,11,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,68.0007,47.382598,,399.999809,0,4.65,0,,11,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,91.7213,-345.887395,,399.999809,1,4.65,0,,12,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,67.9053,45.332131,,399.999809,0,4.65,0,,12,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,91.8013,-345.189551,,399.999809,1,4.65,0,,13,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,67.949,53.931208,,399.999809,0,4.65,0,,13,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,91.5613,-344.083852,,399.999809,1,4.65,0,,14,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,67.9053,37.545368,,399.999809,0,4.65,0,,14,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,91.6413,-348.961295,,399.999809,1,4.65,0,,15,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,67.9151,39.960839,,399.999809,0,4.65,0,,15,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,91.7213,-346.696122,,399.999809,1,4.65,0,,16,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,67.9061,42.891611,,399.999809,0,4.65,0,,16,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,91.7213,-341.983301,,399.999809,1,4.65,0,,17,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,68.0798,39.130633,,399.999809,0,4.65,0,,17,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,92.0413,-346.098481,,399.999809,1,4.65,0,,18,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,68.3781,63.156515,,399.999809,0,4.65,0,,18,SAFEWAY,11.3-14,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,110.740875,-0.342661,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,97.001062,-1.393401,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,92.901344,-6.377073,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,88.400781,-70.98979,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,78.401516,-78.910398,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,72.400766,-81.536312,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,67.900203,-89.632753,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,110.740875,-0.288697,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,97.001062,-0.47296,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,92.901344,-4.188892,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,88.400781,-22.14707,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,78.401516,-104.256902,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,72.400766,-110.09285,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,67.900203,-108.626061,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,110.740875,-0.304872,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,97.001062,-1.161115,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,92.901344,-3.991646,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,88.400781,-54.663424,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,78.401516,-93.512506,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,72.400766,-94.175578,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,67.900203,-100.743004,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,92.6813,-236.29691,,399.999809,1,5.25,3,,0,SAFEWAY,11.3-20,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,88.8355,13.651883,,399.999809,0,5.25,3,,0,SAFEWAY,11.3-20,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,92.6013,-245.976526,,399.999809,1,5.25,3,,1,SAFEWAY,11.3-20,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,89.3155,13.390655,,399.999809,0,5.25,3,,1,SAFEWAY,11.3-20,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,92.3613,-273.215865,,399.999809,1,5.25,3,,2,SAFEWAY,11.3-20,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,90.7613,49.375836,,399.999809,0,5.25,3,,2,SAFEWAY,11.3-20,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,91.5613,-286.130599,,399.999809,1,5.25,3,,3,SAFEWAY,11.3-20,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,68.0069,25.303402,,399.999809,0,5.25,3,,3,SAFEWAY,11.3-20,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,91.3213,-298.068363,,399.999809,1,5.25,3,,4,SAFEWAY,11.3-20,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,67.9673,32.46036,,399.999809,0,5.25,3,,4,SAFEWAY,11.3-20,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,91.8813,-312.260595,,399.999809,1,5.25,3,,5,SAFEWAY,11.3-20,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,68.134,28.065984,,399.999809,0,5.25,3,,5,SAFEWAY,11.3-20,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,92.0413,-310.789846,,399.999809,1,5.25,3,,6,SAFEWAY,11.3-20,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,68.134,39.821278,,399.999809,0,5.25,3,,6,SAFEWAY,11.3-20,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,91.8813,-312.897563,,399.999809,1,5.25,3,,7,SAFEWAY,11.3-20,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,68.0641,27.464804,,399.999809,0,5.25,3,,7,SAFEWAY,11.3-20,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,91.8013,-304.212611,,399.999809,1,5.25,3,,8,SAFEWAY,11.3-20,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,67.9724,35.548579,,399.999809,0,5.25,3,,8,SAFEWAY,11.3-20,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,91.8813,-310.321055,,399.999809,1,5.25,3,,9,SAFEWAY,11.3-20,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,67.9172,34.442829,,399.999809,0,5.25,3,,9,SAFEWAY,11.3-20,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,110.740875,-0.334902,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,97.001062,-0.508243,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,92.901344,-8.308346,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,88.400781,-62.028038,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,78.401516,-102.322448,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,72.400766,-98.823983,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,67.900203,-101.182888,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,87.492129,-270.639383,,39.999981,1,5.25,3,,0,SAFEWAY,11.3-24,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,136.412105,3.192,,39.999981,0,5.25,3,,0,SAFEWAY,11.3-24,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,110.740875,-0.227519,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,97.001062,-0.374495,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,92.901344,-4.657729,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,88.400781,-22.009585,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,78.401516,-108.47994,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,72.400766,-119.70093,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,67.900203,-110.517153,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,70.932137,-123.500314,,39.999981,1,0,0,,0,SAFEWAY,11.3-26,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,135.892106,3.149059,,39.999981,0,0,0,,0,SAFEWAY,11.3-26,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,110.740875,-0.272236,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,97.001062,-0.40796,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,92.901344,-0.801693,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,88.400781,-61.377407,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,78.401516,-78.554728,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,72.400766,-81.703028,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,67.900203,-87.641306,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,68.652138,-98.94841,,39.999981,1,4.65,0,,0,SAFEWAY,11.3-28,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,114.052116,3.131166,,39.999981,0,4.65,0,,0,SAFEWAY,11.3-28,11.1-11,4/29/2022,2BP-D021,2B-C136,Danfoss,Cejn
,,,,20,110.740875,-0.276645,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,97.001062,-0.782054,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,92.901344,-0.902792,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,88.400781,-61.430927,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,78.401516,-82.85544,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,72.400766,-84.658606,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,67.900203,-87.153905,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,85.21213,-100.870051,,39.999981,1,4.65,0,,0,SAFEWAY,11.3-3,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,115.092116,3.020233,,39.999981,0,4.65,0,,0,SAFEWAY,11.3-3,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,110.740875,-0.305817,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,97.001062,-0.53023,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,92.901344,-6.37222,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,88.400781,-55.472865,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,78.401516,-103.175203,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,72.400766,-82.410037,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,67.900203,-86.258801,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,84.61213,-281.643367,,39.999981,1,5.25,3,,0,SAFEWAY,11.3-5,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,140.732103,2.952242,,39.999981,0,5.25,3,,0,SAFEWAY,11.3-5,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,110.740875,-0.244295,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,97.001062,-0.355228,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,92.901344,-0.243923,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,88.400781,-33.968335,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,78.401516,-74.853085,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,72.400766,-80.996653,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,67.900203,-91.407724,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,68.652138,-103.41435,,39.999981,1,0,0,,0,SAFEWAY,11.3-7,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,114.812116,3.088224,,39.999981,0,0,0,,0,SAFEWAY,11.3-7,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,75.9947,-126.964274,,399.999809,1,0,0,,0,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,89.3155,18.064145,,399.999809,0,0,0,,0,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,69.1249,-104.620294,,399.999809,1,0,0,,1,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,88.3555,16.797365,,399.999809,0,0,0,,1,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,93.0813,-96.260978,,399.999809,1,0,0,,2,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,88.8355,18.042674,,399.999809,0,0,0,,2,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,93.0813,-95.405723,,399.999809,1,0,0,,3,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,88.6755,17.802916,,399.999809,0,0,0,,3,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,93.0813,-97.466925,,399.999809,1,0,0,,4,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,88.9155,16.865356,,399.999809,0,0,0,,4,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,93.0813,-96.643875,,399.999809,1,0,0,,5,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,88.4355,16.865356,,399.999809,0,0,0,,5,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,93.1613,-97.323786,,399.999809,1,0,0,,6,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,89.2355,16.800943,,399.999809,0,0,0,,6,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,92.9213,-97.080449,,399.999809,1,0,0,,7,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,90.9155,18.869302,,399.999809,0,0,0,,7,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,93.2413,-98.397328,,399.999809,1,0,0,,8,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,88.4355,17.917428,,399.999809,0,0,0,,8,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,93.2413,-98.193355,,399.999809,1,0,0,,9,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,88.4355,16.088827,,399.999809,0,0,0,,9,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,93.2413,-98.493947,,399.999809,1,0,0,,10,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,88.2755,17.069329,,399.999809,0,0,0,,10,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,93.1613,-97.230745,,399.999809,1,0,0,,11,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,92.3555,14.95445,,399.999809,0,0,0,,11,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,93.3213,-100.90226,,399.999809,1,0,0,,12,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,93.3955,17.938898,,399.999809,0,0,0,,12,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,93.0813,-99.932493,,399.999809,1,0,0,,13,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,88.9955,17.362764,,399.999809,0,0,0,,13,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,93.1613,-96.379069,,399.999809,1,0,0,,14,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,93.3955,16.936925,,399.999809,0,0,0,,14,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,93.0813,-97.044665,,399.999809,1,0,0,,15,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,89.5555,17.208889,,399.999809,0,0,0,,15,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,93.4813,-101.44261,,399.999809,1,0,0,,16,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,89.7155,18.930136,,399.999809,0,0,0,,16,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,93.4013,-97.230746,,399.999809,1,0,0,,17,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,88.9955,17.165948,,399.999809,0,0,0,,17,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,93.4813,-98.672871,,399.999809,1,0,0,,18,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,88.2755,17.412863,,399.999809,0,0,0,,18,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,93.4013,-99.181014,,399.999809,1,0,0,,19,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,88.2755,19.152002,,399.999809,0,0,0,,19,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,92.9213,-98.225561,,399.999809,1,0,0,,20,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,88.0355,17.244674,,399.999809,0,0,0,,20,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,93.4013,-97.720997,,399.999809,1,0,0,,21,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,89.0755,17.570316,,399.999809,0,0,0,,21,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,93.3213,-101.532071,,399.999809,1,0,0,,22,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
