p_drop_psi,p_socket_psi,p_plug_psi,q_lpm,temp_c,dist_mm,force_n,velocity_mms,SPEED_mms,is_movedir_mating,offest_radial_mm,offset_angle_deg,is_flowdir_s2p,cycle_num,test_owner,test_id,ocp_test_spec,test_date_ymd,plug_id,socket_id,plug_vendor,socket_vendor
,,,,20,88.0355,19.134109,,399.999809,0,0,0,,22,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,93.2413,-97.896342,,399.999809,1,0,0,,23,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,88.6755,18.23949,,399.999809,0,0,0,,23,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,93.3213,-100.125731,,399.999809,1,0,0,,24,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,88.5155,17.427176,,399.999809,0,0,0,,24,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,91.2413,-99.191749,,399.999809,1,0,0,,25,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,91.3155,18.776262,,399.999809,0,0,0,,25,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,93.3213,-98.654978,,399.999809,1,0,0,,26,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,90.1955,17.81723,,399.999809,0,0,0,,26,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,93.3213,-101.181381,,399.999809,1,0,0,,27,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,88.9955,17.781446,,399.999809,0,0,0,,27,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,94.1213,-97.99296,,399.999809,1,0,0,,28,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,88.3555,17.541688,,399.999809,0,0,0,,28,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,93.1613,-99.241848,,399.999809,1,0,0,,29,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,89.2355,17.988997,,399.999809,0,0,0,,29,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,93.2413,-97.835508,,399.999809,1,0,0,,30,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,88.5955,18.049831,,399.999809,0,0,0,,30,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,93.0813,-100.301077,,399.999809,1,0,0,,31,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,88.9955,18.23949,,399.999809,0,0,0,,31,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,93.0813,-99.864503,,399.999809,1,0,0,,32,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,92.5155,18.411257,,399.999809,0,0,0,,32,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,93.2413,-100.22235,,399.999809,1,0,0,,33,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,89.5555,19.763921,,399.999809,0,0,0,,33,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,93.1613,-100.494314,,399.999809,1,0,0,,34,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,89.0755,20.315006,,399.999809,0,0,0,,34,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,93.3213,-99.671264,,399.999809,1,0,0,,35,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,89.3155,20.050199,,399.999809,0,0,0,,35,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,92.8413,-96.579463,,399.999809,1,0,0,,36,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,92.9155,18.124979,,399.999809,0,0,0,,36,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,93.4813,-101.124126,,399.999809,1,0,0,,37,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,88.5155,21.009231,,399.999809,0,0,0,,37,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,93.3213,-99.49592,,399.999809,1,0,0,,38,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,89.2355,18.486405,,399.999809,0,0,0,,38,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,93.1613,-99.749991,,399.999809,1,0,0,,39,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,89.3955,19.4848,,399.999809,0,0,0,,39,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,110.740875,-0.282542,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,97.001062,-0.319057,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,92.901344,-0.23814,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,88.400781,-28.478882,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,78.401516,-75.756478,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,72.400766,-83.073242,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,67.900203,-89.016602,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,110.740875,-0.345266,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,97.001062,-0.536013,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,92.901344,-6.921072,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,88.400781,-56.549425,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,78.401516,-114.517783,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,72.400766,-82.680469,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,67.900203,-86.71623,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,110.740875,-0.31001,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,97.001062,-0.478199,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,92.901344,-0.676418,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,88.400781,-62.768174,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,78.401516,-85.48974,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,72.400766,-87.085755,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,67.900203,-90.153208,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,90.2813,-150.771819,,399.999809,1,4.65,0,,0,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,92.9155,15.068961,,399.999809,0,4.65,0,,0,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,90.3613,-157.914446,,399.999809,1,4.65,0,,1,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,92.9155,15.312297,,399.999809,0,4.65,0,,1,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,90.1213,-170.897147,,399.999809,1,4.65,0,,2,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,92.5155,15.405338,,399.999809,0,4.65,0,,2,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,90.4413,-186.077037,,399.999809,1,4.65,0,,3,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,91.7155,16.078091,,399.999809,0,4.65,0,,3,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,90.2813,-189.032861,,399.999809,1,4.65,0,,4,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,92.7555,15.026019,,399.999809,0,4.65,0,,4,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,90.4413,-197.499518,,399.999809,1,4.65,0,,5,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,91.7155,16.22123,,399.999809,0,4.65,0,,5,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,90.4413,-194.132181,,399.999809,1,4.65,0,,6,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,91.8755,15.07254,,399.999809,0,4.65,0,,6,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,90.4413,-198.401293,,399.999809,1,4.65,0,,7,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,92.3555,15.297984,,399.999809,0,4.65,0,,7,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,90.3613,-190.349755,,399.999809,1,4.65,0,,8,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,92.1155,15.70593,,399.999809,0,4.65,0,,8,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,90.6813,-198.422773,,399.999809,1,4.65,0,,9,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,92.2755,16.87967,,399.999809,0,4.65,0,,9,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,90.9213,-239.299542,,399.999809,1,4.65,0,,10,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,91.8755,15.058226,,399.999809,0,4.65,0,,10,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,90.8413,-248.907719,,399.999809,1,4.65,0,,11,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,93.2355,15.126217,,399.999809,0,4.65,0,,11,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,90.4413,-187.350999,,399.999809,1,4.65,0,,12,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,92.1955,15.498378,,399.999809,0,4.65,0,,12,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,90.3613,-150.310227,,399.999809,1,4.65,0,,13,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,89.3955,15.473329,,399.999809,0,4.65,0,,13,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,90.4413,-169.022029,,399.999809,1,4.65,0,,14,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,88.5155,17.123006,,399.999809,0,4.65,0,,14,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,90.0413,-206.431324,,399.999809,1,4.65,0,,15,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,89.0755,17.745661,,399.999809,0,4.65,0,,15,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,90.1213,-201.761418,,399.999809,1,4.65,0,,16,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,90.1955,17.477275,,399.999809,0,4.65,0,,16,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,90.2813,-219.321017,,399.999809,1,4.65,0,,17,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,89.3955,17.04428,,399.999809,0,4.65,0,,17,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,90.2013,-231.036935,,399.999809,1,4.65,0,,18,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,88.4355,16.378683,,399.999809,0,4.65,0,,18,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,90.3613,-234.010647,,399.999809,1,4.65,0,,19,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,88.5155,18.221598,,399.999809,0,4.65,0,,19,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,90.0413,-229.505337,,399.999809,1,4.65,0,,20,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,88.7555,16.557607,,399.999809,0,4.65,0,,20,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,90.0413,-227.136409,,399.999809,1,4.65,0,,21,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,91.7955,17.072908,,399.999809,0,4.65,0,,21,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,90.2013,-219.367525,,399.999809,1,4.65,0,,22,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,92.1955,16.26775,,399.999809,0,4.65,0,,22,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,86.2013,-187.086145,,399.999809,1,4.65,0,,23,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,88.6755,16.693589,,399.999809,0,4.65,0,,23,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,90.3613,-187.179206,,399.999809,1,4.65,0,,24,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,88.4355,18.31106,,399.999809,0,4.65,0,,24,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,90.4413,-204.939141,,399.999809,1,4.65,0,,25,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,88.7555,15.960001,,399.999809,0,4.65,0,,25,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,90.2813,-191.716705,,399.999809,1,4.65,0,,26,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,88.9155,16.965553,,399.999809,0,4.65,0,,26,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,90.3613,-200.154725,,399.999809,1,4.65,0,,27,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,88.1155,18.375473,,399.999809,0,4.65,0,,27,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,90.2013,-188.868226,,399.999809,1,4.65,0,,28,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,88.9955,17.473697,,399.999809,0,4.65,0,,28,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,90.2813,-176.540388,,399.999809,1,4.65,0,,29,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,89.1555,17.649042,,399.999809,0,4.65,0,,29,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,90.9213,-197.399318,,399.999809,1,4.65,0,,30,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,88.1155,19.126953,,399.999809,0,4.65,0,,30,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,90.1213,-181.700543,,399.999809,1,4.65,0,,31,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,89.7955,15.881275,,399.999809,0,4.65,0,,31,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,90.2013,-207.916419,,399.999809,1,4.65,0,,32,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,88.7555,16.76158,,399.999809,0,4.65,0,,32,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,90.1213,-225.5046,,399.999809,1,4.65,0,,33,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,89.9555,16.486037,,399.999809,0,4.65,0,,33,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,90.1213,-283.511409,,399.999809,1,4.65,0,,34,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,68.0269,38.658274,,399.999809,0,4.65,0,,34,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,90.1213,-277.088094,,399.999809,1,4.65,0,,35,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,68.0069,33.680614,,399.999809,0,4.65,0,,35,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,90.1213,-335.857076,,399.999809,1,4.65,0,,36,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,68.0804,45.965521,,399.999809,0,4.65,0,,36,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,90.2813,-333.291352,,399.999809,1,4.65,0,,37,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,68.0563,43.185046,,399.999809,0,4.65,0,,37,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,90.0413,-307.96652,,399.999809,1,4.65,0,,38,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,68.134,42.623225,,399.999809,0,4.65,0,,38,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,90.6013,-305.776675,,399.999809,1,4.65,0,,39,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,68.2748,48.119763,,399.999809,0,4.65,0,,39,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,110.740875,-0.330852,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,97.001062,-0.469854,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,92.901344,-1.647058,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,88.400781,-64.6965,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,78.401516,-103.107103,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,72.400766,-100.87697,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,67.900203,-94.164103,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,110.740875,-0.303598,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,97.001062,-0.177349,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,92.901344,-0.250092,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,88.400781,-33.211487,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,78.401516,-77.179208,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,72.400766,-85.137321,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,67.900203,-94.954179,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,110.740875,-0.322864,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,97.001062,-0.481019,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,92.901344,-6.76339,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,88.400781,-60.08267,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,78.401516,-163.603745,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,72.400766,-116.533995,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,67.900203,-88.154247,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,92.3613,-225.769375,,399.999809,1,5.25,3,,0,SAFEWAY,11.3-20,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,89.9555,10.266647,,399.999809,0,5.25,3,,0,SAFEWAY,11.3-20,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,87.8013,-233.470217,,399.999809,1,5.25,3,,1,SAFEWAY,11.3-20,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,88.1155,7.303668,,399.999809,0,5.25,3,,1,SAFEWAY,11.3-20,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,88.1213,-292.013895,,399.999809,1,5.25,3,,2,SAFEWAY,11.3-20,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,88.4355,9.465068,,399.999809,0,5.25,3,,2,SAFEWAY,11.3-20,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,88.3613,-293.28783,,399.999809,1,5.25,3,,3,SAFEWAY,11.3-20,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,67.9276,10.381159,,399.999809,0,5.25,3,,3,SAFEWAY,11.3-20,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,88.0413,-324.699513,,399.999809,1,5.25,3,,4,SAFEWAY,11.3-20,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,67.9449,14.725428,,399.999809,0,5.25,3,,4,SAFEWAY,11.3-20,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,88.5213,-282.291219,,399.999809,1,5.25,3,,5,SAFEWAY,11.3-20,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,68.7276,8.52393,,399.999809,0,5.25,3,,5,SAFEWAY,11.3-20,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,88.5213,-395.377754,,399.999809,1,5.25,3,,6,SAFEWAY,11.3-20,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,69.1018,23.14558,,399.999809,0,5.25,3,,6,SAFEWAY,11.3-20,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,92.6013,-286.567359,,399.999809,1,5.25,3,,7,SAFEWAY,11.3-20,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,69.0562,26.219491,,399.999809,0,5.25,3,,7,SAFEWAY,11.3-20,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,88.2013,-419.52883,,399.999809,1,5.25,3,,8,SAFEWAY,11.3-20,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,83.4795,304.438362,,399.999809,0,5.25,3,,8,SAFEWAY,11.3-20,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,155.1457,-258.408688,,399.999809,1,5.25,3,,9,SAFEWAY,11.3-20,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,85.4013,-0.508148,,399.999809,0,5.25,3,,9,SAFEWAY,11.3-20,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,110.740875,-0.285648,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,97.001062,-0.56444,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,92.901344,-7.986112,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,88.400781,-61.977329,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,78.401516,-164.520193,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,72.400766,-113.937054,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,67.900203,-88.543184,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,84.65213,-316.576326,,39.999981,1,5.25,3,,0,SAFEWAY,11.3-24,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,115.052116,3.030969,,39.999981,0,5.25,3,,0,SAFEWAY,11.3-24,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,110.740875,-0.219003,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,97.001062,-0.267097,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,92.901344,-0.087129,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,88.400781,-31.572345,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,78.401516,-76.93988,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,72.400766,-84.328686,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,67.900203,-91.08987,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,68.652138,-113.065492,,39.999981,1,0,0,,0,SAFEWAY,11.3-26,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,113.292117,2.912879,,39.999981,0,0,0,,0,SAFEWAY,11.3-26,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,110.740875,-0.243995,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,97.001062,-0.501903,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,92.901344,-2.123253,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,88.400781,-65.168456,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,78.401516,-100.640152,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,72.400766,-107.001373,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,67.900203,-104.879283,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,84.85213,-247.050285,,39.999981,1,4.65,0,,0,SAFEWAY,11.3-28,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,141.492103,2.962978,,39.999981,0,4.65,0,,0,SAFEWAY,11.3-28,11.1-11,5/2/2022,2BP-D020,2B-D113,Danfoss,Danfoss
,,,,20,110.740875,-0.344636,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,97.001062,-1.269486,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,92.901344,-1.673252,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,88.400781,-43.337212,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,78.401516,-77.793315,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,72.400766,-81.799189,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,67.900203,-86.402581,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,68.652138,-95.795775,,39.999981,1,4.65,0,,0,SAFEWAY,11.3-3,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,137.932105,3.249256,,39.999981,0,4.65,0,,0,SAFEWAY,11.3-3,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,110.740875,-0.397869,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,97.001062,-0.686308,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,92.901344,-4.520831,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,88.400781,-40.248157,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,78.401516,-104.186848,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,72.400766,-87.546451,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,67.900203,-92.77387,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,84.29213,-227.948644,,39.999981,1,5.25,3,,0,SAFEWAY,11.3-5,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,118.372114,3.106117,,39.999981,0,5.25,3,,0,SAFEWAY,11.3-5,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,110.740875,-0.168303,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,97.001062,-0.035398,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,92.901344,-0.474677,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,88.400781,-20.626877,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,78.401516,-69.610518,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,72.400766,-76.560661,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,67.900203,-88.252812,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,81.172132,-140.898843,,39.999981,1,0,0,,0,SAFEWAY,11.3-7,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,114.812116,3.342296,,39.999981,0,0,0,,0,SAFEWAY,11.3-7,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,68.5891,-114.890512,,399.999809,1,0,0,,0,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,87.7155,16.919033,,399.999809,0,0,0,,0,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,78.5051,-134.575684,,399.999809,1,0,0,,1,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,90.6755,16.915454,,399.999809,0,0,0,,1,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,85.8813,-141.263838,,399.999809,1,0,0,,2,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,88.9155,15.201365,,399.999809,0,0,0,,2,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,82.2451,-144.745695,,399.999809,1,0,0,,3,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,88.5155,15.46975,,399.999809,0,0,0,,3,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,77.862,-137.821359,,399.999809,1,0,0,,4,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,88.8355,15.802549,,399.999809,0,0,0,,4,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,77.862,-145.855025,,399.999809,1,0,0,,5,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,87.7955,16.242701,,399.999809,0,0,0,,5,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,77.7988,-146.280864,,399.999809,1,0,0,,6,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,88.5155,16.260593,,399.999809,0,0,0,,6,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,81.7937,-163.128304,,399.999809,1,0,0,,7,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,92.5955,15.530584,,399.999809,0,0,0,,7,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,81.9433,-167.715902,,399.999809,1,0,0,,8,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,88.5955,15.902746,,399.999809,0,0,0,,8,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,82.3971,-175.978582,,399.999809,1,0,0,,9,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,92.1955,15.476907,,399.999809,0,0,0,,9,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,82.0938,-177.735618,,399.999809,1,0,0,,10,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,92.1155,15.430387,,399.999809,0,0,0,,10,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,82.55,-169.659015,,399.999809,1,0,0,,11,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,88.7555,14.78984,,399.999809,0,0,0,,11,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,81.7937,-169.748483,,399.999809,1,0,0,,12,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,92.4355,16.568342,,399.999809,0,0,0,,12,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,77.673,-172.686386,,399.999809,1,0,0,,13,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,87.9555,16.156818,,399.999809,0,0,0,,13,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,77.673,-167.991443,,399.999809,1,0,0,,14,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,88.3555,16.121033,,399.999809,0,0,0,,14,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,81.9433,-177.746357,,399.999809,1,0,0,,15,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,89.0755,17.316244,,399.999809,0,0,0,,15,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,82.0185,-182.355429,,399.999809,1,0,0,,16,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,87.8755,16.450253,,399.999809,0,0,0,,16,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,72.9682,-159.370909,,399.999809,1,0,0,,17,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,91.5555,16.818836,,399.999809,0,0,0,,17,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,81.7191,-205.95902,,399.999809,1,0,0,,18,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,89.4755,17.853015,,399.999809,0,0,0,,18,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,78.1169,-178.383321,,399.999809,1,0,0,,19,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,88.5155,17.573894,,399.999809,0,0,0,,19,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,77.862,-173.319789,,399.999809,1,0,0,,20,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,89.0755,16.804522,,399.999809,0,0,0,,20,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,81.9433,-183.872705,,399.999809,1,0,0,,21,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,89.7155,17.151634,,399.999809,0,0,0,,21,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,83.9613,-177.624701,,399.999809,1,0,0,,22,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,88.2755,18.031939,,399.999809,0,0,0,,22,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,79.0339,-247.054118,,399.999809,1,0,0,,23,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,87.6355,15.2121,,399.999809,0,0,0,,23,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,79.7817,-203.96939,,399.999809,1,0,0,,24,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,88.8355,16.257015,,399.999809,0,0,0,,24,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,82.321,-192.367991,,399.999809,1,0,0,,25,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,88.0355,15.018862,,399.999809,0,0,0,,25,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,82.321,-192.503971,,399.999809,1,0,0,,26,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,88.8355,16.872513,,399.999809,0,0,0,,26,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,70.119,-201.578959,,399.999809,1,0,0,,27,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,87.9555,16.135347,,399.999809,0,0,0,,27,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,70.9801,-186.756936,,399.999809,1,0,0,,28,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,88.4355,16.822414,,399.999809,0,0,0,,28,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,79.7127,-201.765054,,399.999809,1,0,0,,29,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,88.9155,17.309087,,399.999809,0,0,0,,29,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,78.0529,-186.170081,,399.999809,1,0,0,,30,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,88.7555,17.530952,,399.999809,0,0,0,,30,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,81.7937,-181.503762,,399.999809,1,0,0,,31,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,88.4355,17.745661,,399.999809,0,0,0,,31,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,78.0529,-183.786819,,399.999809,1,0,0,,32,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,88.5155,17.366342,,399.999809,0,0,0,,32,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,84.0413,-220.058209,,399.999809,1,0,0,,33,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,88.1955,15.70593,,399.999809,0,0,0,,33,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,76.8744,-211.491323,,399.999809,1,0,0,,34,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,88.9955,17.316244,,399.999809,0,0,0,,34,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,74.4207,-208.077459,,399.999809,1,0,0,,35,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,88.9155,17.473697,,399.999809,0,0,0,,35,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,70.5994,-190.321092,,399.999809,1,0,0,,36,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,88.2755,15.820441,,399.999809,0,0,0,,36,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,78.5051,-231.026178,,399.999809,1,0,0,,37,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,88.3555,17.956791,,399.999809,0,0,0,,37,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,78.7019,-205.812325,,399.999809,1,0,0,,38,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,87.8755,15.974315,,399.999809,0,0,0,,38,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,70.9445,-209.483795,,399.999809,1,0,0,,39,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,87.9555,17.291194,,399.999809,0,0,0,,39,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,110.740875,-0.312014,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,97.001062,-0.183175,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,92.901344,-0.513211,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,88.400781,-20.068305,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,78.401516,-73.003442,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,72.400766,-90.023471,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,67.900203,-106.378701,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,110.740875,-0.29458,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,97.001062,-0.157868,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,92.901344,-5.274386,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,88.400781,-40.9884,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,78.401516,-106.487748,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,72.400766,-85.647182,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,67.900203,-89.499682,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,110.740875,-0.22573,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,97.001062,-0.358434,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,92.901344,-0.180613,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,88.400781,-41.014825,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,78.401516,-81.802453,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,72.400766,-85.504857,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,67.900203,-86.806678,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,89.9613,-145.48646,,399.999809,1,4.65,0,,0,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,88.7555,15.408916,,399.999809,0,4.65,0,,0,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,86.2813,-130.360233,,399.999809,1,4.65,0,,1,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,87.7155,14.596602,,399.999809,0,4.65,0,,1,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,86.2813,-124.015606,,399.999809,1,4.65,0,,2,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,88.5155,15.237149,,399.999809,0,4.65,0,,2,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,86.2813,-128.477942,,399.999809,1,4.65,0,,3,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,89.3155,15.641517,,399.999809,0,4.65,0,,3,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,89.9613,-140.648352,,399.999809,1,4.65,0,,4,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,89.2355,16.468145,,399.999809,0,4.65,0,,4,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,86.6013,-141.954479,,399.999809,1,4.65,0,,5,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,87.6355,15.806127,,399.999809,0,4.65,0,,5,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,89.8013,-145.969536,,399.999809,1,4.65,0,,6,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,88.1955,14.417678,,399.999809,0,4.65,0,,6,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,90.0413,-148.463741,,399.999809,1,4.65,0,,7,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,88.0355,15.745293,,399.999809,0,4.65,0,,7,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,89.9613,-153.312563,,399.999809,1,4.65,0,,8,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,88.0355,14.546504,,399.999809,0,4.65,0,,8,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,89.9613,-153.373398,,399.999809,1,4.65,0,,9,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,89.0755,15.688037,,399.999809,0,4.65,0,,9,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,90.0413,-151.101068,,399.999809,1,4.65,0,,10,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,88.6755,15.527006,,399.999809,0,4.65,0,,10,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,90.3613,-146.427586,,399.999809,1,4.65,0,,11,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,88.2755,14.961607,,399.999809,0,4.65,0,,11,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,86.2013,-155.524049,,399.999809,1,4.65,0,,12,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,88.0355,14.947293,,399.999809,0,4.65,0,,12,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,86.1213,-152.242586,,399.999809,1,4.65,0,,13,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,87.8755,14.707535,,399.999809,0,4.65,0,,13,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,86.2013,-153.427073,,399.999809,1,4.65,0,,14,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,89.5555,14.739741,,399.999809,0,4.65,0,,14,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,90.0413,-154.203599,,399.999809,1,4.65,0,,15,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,88.3555,15.408916,,399.999809,0,4.65,0,,15,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,86.1213,-167.708749,,399.999809,1,4.65,0,,16,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,88.5155,16.410889,,399.999809,0,4.65,0,,16,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,89.7213,-185.028495,,399.999809,1,4.65,0,,17,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,89.1555,15.702351,,399.999809,0,4.65,0,,17,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,89.7213,-194.114231,,399.999809,1,4.65,0,,18,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,88.9955,16.951239,,399.999809,0,4.65,0,,18,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,89.6413,-198.991708,,399.999809,1,4.65,0,,19,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,89.2355,16.17471,,399.999809,0,4.65,0,,19,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,89.6413,-191.333776,,399.999809,1,4.65,0,,20,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,88.9955,15.623625,,399.999809,0,4.65,0,,20,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,89.8813,-190.696821,,399.999809,1,4.65,0,,21,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,88.4355,16.17471,,399.999809,0,4.65,0,,21,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,89.6413,-267.304602,,399.999809,1,4.65,0,,22,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,69.1734,39.449119,,399.999809,0,4.65,0,,22,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,89.4813,-321.511021,,399.999809,1,4.65,0,,23,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,67.9946,45.12458,,399.999809,0,4.65,0,,23,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,89.6413,-291.069193,,399.999809,1,4.65,0,,24,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,68.1154,51.433433,,399.999809,0,4.65,0,,24,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,90.0413,-328.678772,,399.999809,1,4.65,0,,25,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,67.9724,44.276481,,399.999809,0,4.65,0,,25,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,90.0413,-349.415941,,399.999809,1,4.65,0,,26,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,67.9374,48.352364,,399.999809,0,4.65,0,,26,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,89.7213,-331.688241,,399.999809,1,4.65,0,,27,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,67.9411,50.707001,,399.999809,0,4.65,0,,27,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,89.6413,-304.109103,,399.999809,1,4.65,0,,28,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,67.9052,37.412964,,399.999809,0,4.65,0,,28,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,90.2013,-331.645312,,399.999809,1,4.65,0,,29,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,67.928,41.503162,,399.999809,0,4.65,0,,29,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,110.740875,-0.240345,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,97.001062,-0.899342,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,92.901344,-2.964824,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,88.400781,-48.560297,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,78.401516,-88.327842,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,72.400766,-93.614966,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,67.900203,-93.438835,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,110.740875,-0.256462,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,97.001062,-0.555107,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,92.901344,-0.630198,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,88.400781,-19.616573,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,78.401516,-69.785019,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,72.400766,-76.55767,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,67.900203,-82.395994,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,110.740875,-0.239071,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,97.001062,-0.640375,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,92.901344,-2.385597,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,88.400781,-34.551911,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,78.401516,-153.726038,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,72.400766,-103.819472,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,67.900203,-91.333263,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,89.4013,-351.945889,,399.999809,1,5.25,3,,0,SAFEWAY,11.3-20,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,90.1955,21.588944,,399.999809,0,5.25,3,,0,SAFEWAY,11.3-20,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,88.8413,-387.998988,,399.999809,1,5.25,3,,1,SAFEWAY,11.3-20,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,89.2355,17.971105,,399.999809,0,5.25,3,,1,SAFEWAY,11.3-20,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
