p_drop_psi,p_socket_psi,p_plug_psi,q_lpm,temp_c,dist_mm,force_n,velocity_mms,SPEED_mms,is_movedir_mating,offest_radial_mm,offset_angle_deg,is_flowdir_s2p,cycle_num,test_owner,test_id,ocp_test_spec,test_date_ymd,plug_id,socket_id,plug_vendor,socket_vendor
,,,,20,89.1613,-378.938303,,399.999809,1,5.25,3,,2,SAFEWAY,11.3-20,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,67.9101,44.859771,,399.999809,0,5.25,3,,2,SAFEWAY,11.3-20,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,88.8413,-376.229399,,399.999809,1,5.25,3,,3,SAFEWAY,11.3-20,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,68.7828,47.955152,,399.999809,0,5.25,3,,3,SAFEWAY,11.3-20,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,88.9213,-384.39545,,399.999809,1,5.25,3,,4,SAFEWAY,11.3-20,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,68.4059,45.736497,,399.999809,0,5.25,3,,4,SAFEWAY,11.3-20,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,88.6813,-396.741174,,399.999809,1,5.25,3,,5,SAFEWAY,11.3-20,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,68.4491,51.454902,,399.999809,0,5.25,3,,5,SAFEWAY,11.3-20,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,88.7613,-400.831367,,399.999809,1,5.25,3,,6,SAFEWAY,11.3-20,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,68.5095,20.053777,,399.999809,0,5.25,3,,6,SAFEWAY,11.3-20,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,88.9213,-403.669087,,399.999809,1,5.25,3,,7,SAFEWAY,11.3-20,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,68.8397,33.283402,,399.999809,0,5.25,3,,7,SAFEWAY,11.3-20,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,88.7613,-396.089894,,399.999809,1,5.25,3,,8,SAFEWAY,11.3-20,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,89.7955,18.411258,,399.999809,0,5.25,3,,8,SAFEWAY,11.3-20,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,88.8413,-393.320156,,399.999809,1,5.25,3,,9,SAFEWAY,11.3-20,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,67.9831,60.150598,,399.999809,0,5.25,3,,9,SAFEWAY,11.3-20,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,110.740875,-0.2246,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,97.001062,-0.176719,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,92.901344,-4.901509,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,88.400781,-36.195862,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,78.401516,-204.037479,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,72.400766,-133.18126,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,67.900203,-118.533857,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,84.45213,-317.181013,,39.999981,1,5.25,3,,0,SAFEWAY,11.3-24,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,101.94262,4.143875,,39.999981,0,5.25,3,,0,SAFEWAY,11.3-24,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,110.740875,-0.21561,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,97.001062,-0.325512,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,92.901344,-0.294666,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,88.400781,-20.399042,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,78.401516,-71.474472,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,72.400766,-78.412075,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,67.900203,-83.408356,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,68.892138,-99.470872,,39.999981,1,0,0,,0,SAFEWAY,11.3-26,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,114.292116,3.4747,,39.999981,0,0,0,,0,SAFEWAY,11.3-26,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,110.740875,-0.263748,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,97.001062,-0.678751,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,92.901344,-0.588473,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,88.400781,-42.590728,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,78.401516,-83.880687,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,72.400766,-89.568071,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,67.900203,-91.226895,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,85.17213,-105.74393,,39.999981,1,4.65,0,,0,SAFEWAY,11.3-28,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,140.212104,3.285041,,39.999981,0,4.65,0,,0,SAFEWAY,11.3-28,11.1-11,5/2/2022,2BP-D060,2B-P47,Danfoss,Parker
,,,,20,110.740875,-0.062795,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,97.001062,-0.339927,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,92.901344,-0.49486,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,88.400781,-54.403088,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,78.401516,-70.582517,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,72.400766,-69.185252,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,67.900203,-73.530121,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,85.49213,-87.847982,,39.999981,1,4.65,0,,0,SAFEWAY,11.3-3,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,140.972103,3.517642,,39.999981,0,4.65,0,,0,SAFEWAY,11.3-3,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,110.740875,-0.19016,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,97.001062,-0.342202,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,92.901344,-18.551031,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,88.400781,-32.495963,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,78.401516,-84.437087,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,72.400766,-79.866434,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,67.900203,-81.045756,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,87.092129,-239.743072,,39.999981,1,5.25,3,,0,SAFEWAY,11.3-5,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,94.062624,15.623625,,39.999981,0,5.25,3,,0,SAFEWAY,11.3-5,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,110.740875,-0.212848,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,97.001062,-0.280667,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,92.901344,-0.54775,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,88.400781,-22.013064,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,78.401516,-81.682128,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,72.400766,-85.736112,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,67.900203,-84.779916,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,85.89213,-186.803457,,39.999981,1,0,0,,0,SAFEWAY,11.3-7,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,92.742625,4.36574,,39.999981,0,0,0,,0,SAFEWAY,11.3-7,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,86.2013,-129.394041,,399.999809,1,0,0,,0,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,87.6355,12.964817,,399.999809,0,0,0,,0,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,84.7613,-113.834854,,399.999809,1,0,0,,1,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,88.0355,11.26862,,399.999809,0,0,0,,1,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,84.6813,-118.819664,,399.999809,1,0,0,,2,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,88.6755,10.492091,,399.999809,0,0,0,,2,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,84.7613,-126.48833,,399.999809,1,0,0,,3,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,87.6355,10.273804,,399.999809,0,0,0,,3,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,84.9213,-128.596049,,399.999809,1,0,0,,4,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,88.8355,11.823284,,399.999809,0,0,0,,4,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,85.0013,-123.833104,,399.999809,1,0,0,,5,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,88.0355,9.593893,,399.999809,0,0,0,,5,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,84.7613,-120.512283,,399.999809,1,0,0,,6,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,88.7555,9.865857,,399.999809,0,0,0,,6,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,84.9213,-124.040657,,399.999809,1,0,0,,7,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,88.5955,10.123508,,399.999809,0,0,0,,7,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,76.5762,-157.345492,,399.999809,1,0,0,,8,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,89.0755,9.633256,,399.999809,0,0,0,,8,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,76.6355,-135.724363,,399.999809,1,0,0,,9,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,89.0755,11.250727,,399.999809,0,0,0,,9,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,76.6355,-134.554202,,399.999809,1,0,0,,10,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,89.8755,9.493696,,399.999809,0,0,0,,10,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,76.2249,-128.431436,,399.999809,1,0,0,,11,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,90.4355,9.540216,,399.999809,0,0,0,,11,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,71.8943,-128.291878,,399.999809,1,0,0,,12,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,88.5155,9.500853,,399.999809,0,0,0,,12,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,71.3471,-128.699821,,399.999809,1,0,0,,13,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,88.6755,9.536638,,399.999809,0,0,0,,13,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,78.5051,-145.164378,,399.999809,1,0,0,,14,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,88.9955,8.974817,,399.999809,0,0,0,,14,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,71.8137,-126.001654,,399.999809,1,0,0,,15,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,89.7955,9.565265,,399.999809,0,0,0,,15,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,71.9349,-127.676379,,399.999809,1,0,0,,16,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,89.1555,9.8587,,399.999809,0,0,0,,16,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,71.734,-129.966601,,399.999809,1,0,0,,17,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,87.9555,9.636835,,399.999809,0,0,0,,17,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,71.8943,-133.484237,,399.999809,1,0,0,,18,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,88.6755,8.881777,,399.999809,0,0,0,,18,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,71.8539,-130.06322,,399.999809,1,0,0,,19,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,88.8355,9.905221,,399.999809,0,0,0,,19,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,71.655,-130.553471,,399.999809,1,0,0,,20,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,88.1155,10.173606,,399.999809,0,0,0,,20,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,71.8943,-130.997201,,399.999809,1,0,0,,21,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,88.1955,9.808602,,399.999809,0,0,0,,21,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,71.7738,-127.855305,,399.999809,1,0,0,,22,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,87.9555,10.832046,,399.999809,0,0,0,,22,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,71.8943,-129.683905,,399.999809,1,0,0,,23,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,89.4755,8.71001,,399.999809,0,0,0,,23,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,71.9349,-132.163784,,399.999809,1,0,0,,24,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,88.0355,9.822916,,399.999809,0,0,0,,24,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,71.8539,-132.722026,,399.999809,1,0,0,,25,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,88.8355,10.202234,,399.999809,0,0,0,,25,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,71.8943,-127.776581,,399.999809,1,0,0,,26,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,89.0755,9.314772,,399.999809,0,0,0,,26,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,72.0578,-129.261647,,399.999809,1,0,0,,27,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,88.5955,8.616969,,399.999809,0,0,0,,27,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,71.8943,-127.540404,,399.999809,1,0,0,,28,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,89.5555,9.386342,,399.999809,0,0,0,,28,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,71.8539,-126.738826,,399.999809,1,0,0,,29,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,93.1555,8.606234,,399.999809,0,0,0,,29,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,71.8943,-123.650606,,399.999809,1,0,0,,30,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,88.0355,8.187552,,399.999809,0,0,0,,30,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,71.8137,-121.224401,,399.999809,1,0,0,,31,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,89.0755,8.402261,,399.999809,0,0,0,,31,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,71.9756,-122.748831,,399.999809,1,0,0,,32,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,87.9555,8.28775,,399.999809,0,0,0,,32,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,71.8943,-122.841871,,399.999809,1,0,0,,33,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,92.5155,9.676198,,399.999809,0,0,0,,33,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,71.734,-122.269316,,399.999809,1,0,0,,34,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,88.7555,8.616969,,399.999809,0,0,0,,34,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,71.7738,-122.730938,,399.999809,1,0,0,,35,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,93.7155,8.699274,,399.999809,0,0,0,,35,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,71.7738,-121.399747,,399.999809,1,0,0,,36,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,88.1955,8.370055,,399.999809,0,0,0,,36,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,71.8943,-121.471317,,399.999809,1,0,0,,37,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,92.8355,9.443597,,399.999809,0,0,0,,37,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,71.8539,-122.917019,,399.999809,1,0,0,,38,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,88.5155,9.150162,,399.999809,0,0,0,,38,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,71.8539,-121.567935,,399.999809,1,0,0,,39,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,87.6355,8.981974,,399.999809,0,0,0,,39,SAFEWAY,11.3-8,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,110.740875,-0.178308,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,97.001062,-0.244968,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,92.901344,-6.084453,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,88.400781,-20.979886,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,78.401516,-81.288111,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,72.400766,-93.951543,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,67.900203,-101.770178,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,110.740875,-0.205963,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,97.001062,-0.405541,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,92.901344,-19.273941,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,88.400781,-34.229706,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,78.401516,-85.993681,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,72.400766,-82.331774,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,67.900203,-84.193898,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,110.740875,-0.219303,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,97.001062,-0.418653,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,92.901344,-0.460807,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,88.400781,-52.028756,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,78.401516,-71.658478,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,72.400766,-73.574351,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,67.900203,-77.354623,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,92.6813,-168.535345,,399.999809,1,4.65,0,,0,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,89.0755,11.347346,,399.999809,0,4.65,0,,0,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,91.8813,-203.318131,,399.999809,1,4.65,0,,1,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,88.4355,11.848333,,399.999809,0,4.65,0,,1,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,92.3613,-242.573745,,399.999809,1,4.65,0,,2,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,88.5955,12.60697,,399.999809,0,4.65,0,,2,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,92.0413,-240.140578,,399.999809,1,4.65,0,,3,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,88.1155,11.970001,,399.999809,0,4.65,0,,3,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,91.8813,-279.700531,,399.999809,1,4.65,0,,4,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,88.6755,12.152503,,399.999809,0,4.65,0,,4,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,92.0413,-305.808949,,399.999809,1,4.65,0,,5,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,89.1613,25.163842,,399.999809,0,4.65,0,,5,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,91.8813,-312.897923,,399.999809,1,4.65,0,,6,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,88.6013,19.806866,,399.999809,0,4.65,0,,6,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,91.9613,-289.827574,,399.999809,1,4.65,0,,7,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,89.6355,13.140163,,399.999809,0,4.65,0,,7,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,92.0413,-256.608651,,399.999809,1,4.65,0,,8,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,92.1955,14.854253,,399.999809,0,4.65,0,,8,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,92.2013,-283.396975,,399.999809,1,4.65,0,,9,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,88.5155,15.054647,,399.999809,0,4.65,0,,9,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,91.9613,-293.3701,,399.999809,1,4.65,0,,10,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,92.1955,14.406943,,399.999809,0,4.65,0,,10,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,91.9613,-311.899408,,399.999809,1,4.65,0,,11,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,88.8413,16.775898,,399.999809,0,4.65,0,,11,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,92.0413,-261.282102,,399.999809,1,4.65,0,,12,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,88.2755,14.152871,,399.999809,0,4.65,0,,12,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,93.0013,-203.672274,,399.999809,1,4.65,0,,13,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,88.5155,13.14732,,399.999809,0,4.65,0,,13,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,92.8413,-150.821943,,399.999809,1,4.65,0,,14,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,88.3555,13.480118,,399.999809,0,4.65,0,,14,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,92.8413,-141.213738,,399.999809,1,4.65,0,,15,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,92.1955,13.913113,,399.999809,0,4.65,0,,15,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,92.6813,-136.633297,,399.999809,1,4.65,0,,16,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,89.4755,15.430387,,399.999809,0,4.65,0,,16,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,92.2813,-152.303423,,399.999809,1,4.65,0,,17,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,87.7155,14.517876,,399.999809,0,4.65,0,,17,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,92.2013,-181.471523,,399.999809,1,4.65,0,,18,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,87.8755,15.480486,,399.999809,0,4.65,0,,18,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,92.2013,-173.802865,,399.999809,1,4.65,0,,19,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,88.5955,13.186683,,399.999809,0,4.65,0,,19,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,92.0413,-188.954105,,399.999809,1,4.65,0,,20,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,88.1155,12.843149,,399.999809,0,4.65,0,,20,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,92.2813,-164.448745,,399.999809,1,4.65,0,,21,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,88.4355,12.470988,,399.999809,0,4.65,0,,21,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,92.0413,-191.326632,,399.999809,1,4.65,0,,22,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,87.6355,12.567607,,399.999809,0,4.65,0,,22,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,92.0413,-188.632048,,399.999809,1,4.65,0,,23,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,88.5155,12.993445,,399.999809,0,4.65,0,,23,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,92.0413,-178.454876,,399.999809,1,4.65,0,,24,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,88.8355,13.000602,,399.999809,0,4.65,0,,24,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,92.2013,-193.033547,,399.999809,1,4.65,0,,25,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,88.2755,13.043544,,399.999809,0,4.65,0,,25,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,92.5213,-173.802849,,399.999809,1,4.65,0,,26,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,88.1155,13.000602,,399.999809,0,4.65,0,,26,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,92.5213,-173.029883,,399.999809,1,4.65,0,,27,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,88.4355,12.764423,,399.999809,0,4.65,0,,27,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,92.0413,-204.713716,,399.999809,1,4.65,0,,28,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,87.7955,12.335006,,399.999809,0,4.65,0,,28,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,92.6813,-188.220496,,399.999809,1,4.65,0,,29,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,88.0355,12.288485,,399.999809,0,4.65,0,,29,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,92.2013,-180.015098,,399.999809,1,4.65,0,,30,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,88.4355,12.191867,,399.999809,0,4.65,0,,30,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,92.2013,-180.473154,,399.999809,1,4.65,0,,31,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,88.5155,13.70914,,399.999809,0,4.65,0,,31,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,91.7213,-224.119761,,399.999809,1,4.65,0,,32,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,88.0355,14.657436,,399.999809,0,4.65,0,,32,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,92.0413,-220.262144,,399.999809,1,4.65,0,,33,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,88.1155,13.848701,,399.999809,0,4.65,0,,33,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,91.8813,-236.941412,,399.999809,1,4.65,0,,34,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,88.1155,15.061804,,399.999809,0,4.65,0,,34,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,92.2013,-207.515637,,399.999809,1,4.65,0,,35,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,88.5155,14.24949,,399.999809,0,4.65,0,,35,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,92.2013,-191.938532,,399.999809,1,4.65,0,,36,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,88.8355,13.902378,,399.999809,0,4.65,0,,36,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,92.2013,-246.903829,,399.999809,1,4.65,0,,37,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,88.5955,14.167185,,399.999809,0,4.65,0,,37,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,92.2013,-209.490911,,399.999809,1,4.65,0,,38,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,88.9155,13.447912,,399.999809,0,4.65,0,,38,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,92.1213,-204.83534,,399.999809,1,4.65,0,,39,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,88.8355,13.816495,,399.999809,0,4.65,0,,39,SAFEWAY,11.3-14,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,110.740875,-0.227018,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,97.001062,-0.218945,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,92.901344,-1.726471,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,88.400781,-52.925908,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,78.401516,-78.514991,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,72.400766,-77.909971,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,67.900203,-80.566116,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,110.740875,-0.190575,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,97.001062,-0.269932,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,92.901344,-0.570065,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,88.400781,-20.191992,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,78.401516,-63.84488,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,72.400766,-70.13362,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,67.900203,-75.7677,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,110.740875,-0.209355,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,97.001062,-0.394491,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,92.901344,-16.713012,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,88.400781,-34.860662,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,78.401516,-89.161626,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,72.400766,-83.063973,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,67.900203,-85.803208,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,90.1213,-249.909406,,399.999809,1,5.25,3,,0,SAFEWAY,11.3-20,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,100.3555,172.278516,,399.999809,0,5.25,3,,0,SAFEWAY,11.3-20,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,92.1213,-256.325638,,399.999809,1,5.25,3,,1,SAFEWAY,11.3-20,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,67.9172,45.933314,,399.999809,0,5.25,3,,1,SAFEWAY,11.3-20,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,92.2013,-230.957918,,399.999809,1,5.25,3,,2,SAFEWAY,11.3-20,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,97.6355,157.184463,,399.999809,0,5.25,3,,2,SAFEWAY,11.3-20,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,92.2013,-322.552344,,399.999809,1,5.25,3,,3,SAFEWAY,11.3-20,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,90.8413,52.836195,,399.999809,0,5.25,3,,3,SAFEWAY,11.3-20,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,92.6813,-342.445278,,399.999809,1,5.25,3,,4,SAFEWAY,11.3-20,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,82.0958,389.394937,,399.999809,0,5.25,3,,4,SAFEWAY,11.3-20,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,149.1251,-372.246567,,399.999809,1,5.25,3,,5,SAFEWAY,11.3-20,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,82.8581,246.578015,,399.999809,0,5.25,3,,5,SAFEWAY,11.3-20,11.1-11,5/2/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,110.740875,-0.217199,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,5/3/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,97.001062,-0.129712,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,5/3/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,92.901344,-14.924576,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,5/3/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,88.400781,-26.548108,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,5/3/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,78.401516,-85.43654,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,5/3/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,72.400766,-76.581441,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,5/3/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,67.900203,-79.991497,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,5/3/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,87.212129,-161.528668,,39.999981,1,5.25,3,,0,SAFEWAY,11.3-24,11.1-11,5/3/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,94.342624,12.399418,,39.999981,0,5.25,3,,0,SAFEWAY,11.3-24,11.1-11,5/3/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,110.740875,-0.189072,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,5/3/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,97.001062,-0.412899,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,5/3/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,92.901344,-0.46367,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,5/3/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,88.400781,-20.062995,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,5/3/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,78.401516,-63.881166,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,5/3/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,72.400766,-70.346798,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,5/3/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,67.900203,-75.292107,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,5/3/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,68.652138,-85.35379,,39.999981,1,0,0,,0,SAFEWAY,11.3-26,11.1-11,5/3/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,92.822625,4.988395,,39.999981,0,0,0,,0,SAFEWAY,11.3-26,11.1-11,5/3/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,110.740875,-0.262002,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,5/3/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,97.001062,-0.67928,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,5/3/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,92.901344,-1.066314,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,5/3/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,88.400781,-51.896681,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,5/3/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,78.401516,-72.05035,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,5/3/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,72.400766,-73.74473,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,5/3/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,67.900203,-77.402074,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,5/3/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,68.932138,-89.712369,,39.999981,1,4.65,0,,0,SAFEWAY,11.3-28,11.1-11,5/3/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,137.932105,3.199157,,39.999981,0,4.65,0,,0,SAFEWAY,11.3-28,11.1-11,5/3/2022,2BP-D069,2B-S202,Danfoss,Safeway
,,,,20,110.740875,-0.378946,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,97.001062,-0.539047,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,92.901344,-0.591708,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,88.400781,-39.986414,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,78.401516,-104.044996,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,72.400766,-103.009699,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,67.900203,-99.77612,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,86.252129,-326.961393,,39.999981,1,4.65,0,,0,SAFEWAY,11.3-3,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,105.142619,95.670543,,39.999981,0,4.65,0,,0,SAFEWAY,11.3-3,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,R,20,110.740875,-0.359465,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,R,20,97.001062,-0.636009,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,R,20,92.901344,-28.840593,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,R,20,89.353281,-129.687814,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,R,20,89.131031,-104.411383,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,R,20,89.16675,-87.01201,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,R,20,67.900203,-78.577691,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,R,20,110.740875,-0.330207,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,R,20,97.001062,-0.486329,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,R,20,92.901344,-28.255885,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,R,20,89.309625,-103.220753,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,R,20,89.115156,-106.303022,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,R,20,88.634937,-275.008114,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,R,20,88.744078,-103.941015,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,110.740875,-0.197918,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,97.001062,-0.744065,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,92.901344,-25.044303,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,88.400781,-36.955874,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,78.401516,-102.955836,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,72.400766,-101.901997,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,67.900203,-79.410846,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,87.252129,-169.404958,,39.999981,1,5.25,3,,0,SAFEWAY,11.3-5,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,95.622623,328.50362,,39.999981,0,5.25,3,,0,SAFEWAY,11.3-5,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,110.740875,-0.150368,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,97.001062,-0.550126,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,92.901344,-0.947094,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,88.400781,-33.935542,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,78.401516,-86.270349,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,72.400766,-89.557835,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,67.900203,-85.429178,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,68.652138,-85.364525,,39.999981,1,0,0,,0,SAFEWAY,11.3-7,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,93.142625,3.811077,,39.999981,0,0,0,,0,SAFEWAY,11.3-7,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,84.9213,-138.78756,,399.999809,1,0,0,,0,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,93.0755,9.754925,,399.999809,0,0,0,,0,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,85.4013,-121.779059,,399.999809,1,0,0,,1,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,94.0355,6.509247,,399.999809,0,0,0,,1,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,85.0813,-128.349134,,399.999809,1,0,0,,2,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,93.7155,8.07662,,399.999809,0,0,0,,2,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,85.3213,-129.34037,,399.999809,1,0,0,,3,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,92.3555,8.101669,,399.999809,0,0,0,,3,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,85.6413,-141.417708,,399.999809,1,0,0,,4,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,94.1155,10.223705,,399.999809,0,0,0,,4,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,85.5613,-137.749775,,399.999809,1,0,0,,5,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,91.9555,6.112037,,399.999809,0,0,0,,5,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,85.4813,-146.488403,,399.999809,1,0,0,,6,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,93.7955,9.382763,,399.999809,0,0,0,,6,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,85.5613,-144.266172,,399.999809,1,0,0,,7,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,94.2755,5.972476,,399.999809,0,0,0,,7,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,85.5613,-147.89117,,399.999809,1,0,0,,8,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,93.2355,6.634494,,399.999809,0,0,0,,8,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,85.5613,-150.872035,,399.999809,1,0,0,,9,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,93.2355,8.949768,,399.999809,0,0,0,,9,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,85.6413,-161.074252,,399.999809,1,0,0,,10,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,93.2355,8.845992,,399.999809,0,0,0,,10,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,85.5613,-162.727501,,399.999809,1,0,0,,11,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,98.8355,5.045651,,399.999809,0,0,0,,11,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,85.7213,-168.295605,,399.999809,1,0,0,,12,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,93.9555,8.63844,,399.999809,0,0,0,,12,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,85.6413,-164.563262,,399.999809,1,0,0,,13,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,91.9555,9.372028,,399.999809,0,0,0,,13,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,85.6413,-170.796955,,399.999809,1,0,0,,14,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,94.7555,8.255543,,399.999809,0,0,0,,14,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,85.7213,-165.969604,,399.999809,1,0,0,,15,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,92.1955,8.166082,,399.999809,0,0,0,,15,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,85.7213,-173.767093,,399.999809,1,0,0,,16,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,91.9555,6.24444,,399.999809,0,0,0,,16,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,85.5613,-170.768324,,399.999809,1,0,0,,17,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,92.6755,6.437678,,399.999809,0,0,0,,17,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,85.4813,-174.557928,,399.999809,1,0,0,,18,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,92.1955,7.242835,,399.999809,0,0,0,,18,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,86.6813,-171.20132,,399.999809,1,0,0,,19,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,91.1555,7.872647,,399.999809,0,0,0,,19,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,85.7213,-169.666158,,399.999809,1,0,0,,20,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,93.2355,6.838467,,399.999809,0,0,0,,20,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,85.7213,-163.117558,,399.999809,1,0,0,,21,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,93.3955,6.910036,,399.999809,0,0,0,,21,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,85.8013,-170.009687,,399.999809,1,0,0,,22,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,92.1955,7.289355,,399.999809,0,0,0,,22,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,85.5613,-166.799798,,399.999809,1,0,0,,23,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,92.9955,6.405472,,399.999809,0,0,0,,23,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,85.5613,-164.509584,,399.999809,1,0,0,,24,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,92.5155,6.78479,,399.999809,0,0,0,,24,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,85.7213,-166.749706,,399.999809,1,0,0,,25,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,92.2755,5.804288,,399.999809,0,0,0,,25,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,85.6413,-165.869395,,399.999809,1,0,0,,26,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,92.6755,5.954584,,399.999809,0,0,0,,26,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,85.7213,-170.625186,,399.999809,1,0,0,,27,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,93.3955,6.859938,,399.999809,0,0,0,,27,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,85.6413,-166.821278,,399.999809,1,0,0,,28,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,91.6355,7.071068,,399.999809,0,0,0,,28,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,85.6413,-167.247108,,399.999809,1,0,0,,29,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,92.5155,7.139059,,399.999809,0,0,0,,29,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,85.5613,-169.46577,,399.999809,1,0,0,,30,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,92.3555,6.516404,,399.999809,0,0,0,,30,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,85.5613,-157.914465,,399.999809,1,0,0,,31,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,91.9555,6.172871,,399.999809,0,0,0,,31,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
