p_drop_psi,p_socket_psi,p_plug_psi,q_lpm,temp_c,dist_mm,force_n,velocity_mms,SPEED_mms,is_movedir_mating,offest_radial_mm,offset_angle_deg,is_flowdir_s2p,cycle_num,test_owner,test_id,ocp_test_spec,test_date_ymd,plug_id,socket_id,plug_vendor,socket_vendor
,,,,20,85.4013,-151.179788,,399.999809,1,0,0,,32,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,92.8355,6.623759,,399.999809,0,0,0,,32,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,85.7213,-166.377543,,399.999809,1,0,0,,33,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,91.8755,6.398315,,399.999809,0,0,0,,33,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,86.1213,-168.36002,,399.999809,1,0,0,,34,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,93.3155,8.888934,,399.999809,0,0,0,,34,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,85.5613,-167.350887,,399.999809,1,0,0,,35,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,92.5955,5.403499,,399.999809,0,0,0,,35,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,85.7213,-145.855018,,399.999809,1,0,0,,36,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,92.1155,4.984817,,399.999809,0,0,0,,36,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,85.7213,-166.492057,,399.999809,1,0,0,,37,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,91.9555,5.646835,,399.999809,0,0,0,,37,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,85.5613,-163.403833,,399.999809,1,0,0,,38,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,92.5155,5.843651,,399.999809,0,0,0,,38,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,85.5613,-159.721591,,399.999809,1,0,0,,39,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,93.4755,5.360557,,399.999809,0,0,0,,39,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,110.740875,-0.169176,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,97.001062,-0.062824,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,92.901344,-15.475232,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,88.400781,-35.915727,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,78.401516,-64.937575,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,72.400766,-74.534113,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,67.900203,-78.386583,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,110.740875,-0.158841,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,97.001062,-0.464099,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,92.901344,-25.401378,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,88.400781,-34.987484,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,78.401516,-103.137571,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,72.400766,-99.858946,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,67.900203,-77.489663,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,110.740875,-0.050671,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,97.001062,-0.892157,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,92.901344,-16.430155,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,88.400781,-42.959912,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,78.401516,-99.783936,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,72.400766,-113.396591,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,67.900203,-114.951867,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,92.0413,-291.123056,,399.999809,1,4.65,0,,0,SAFEWAY,11.3-14,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,67.9776,38.976758,,399.999809,0,4.65,0,,0,SAFEWAY,11.3-14,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,92.0413,-281.81545,,399.999809,1,4.65,0,,1,SAFEWAY,11.3-14,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,67.9776,40.504767,,399.999809,0,4.65,0,,1,SAFEWAY,11.3-14,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,92.2813,-286.642815,,399.999809,1,4.65,0,,2,SAFEWAY,11.3-14,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,67.9088,37.502426,,399.999809,0,4.65,0,,2,SAFEWAY,11.3-14,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,91.9613,-295.524565,,399.999809,1,4.65,0,,3,SAFEWAY,11.3-14,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,67.9052,34.174443,,399.999809,0,4.65,0,,3,SAFEWAY,11.3-14,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,92.2013,-299.600442,,399.999809,1,4.65,0,,4,SAFEWAY,11.3-14,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,68.0071,37.370023,,399.999809,0,4.65,0,,4,SAFEWAY,11.3-14,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,92.0413,-298.662873,,399.999809,1,4.65,0,,5,SAFEWAY,11.3-14,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,83.2444,148.760796,,399.999809,0,4.65,0,,5,SAFEWAY,11.3-14,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,92.0413,-315.98266,,399.999809,1,4.65,0,,6,SAFEWAY,11.3-14,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,68.0371,32.746631,,399.999809,0,4.65,0,,6,SAFEWAY,11.3-14,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,92.2013,-315.631964,,399.999809,1,4.65,0,,7,SAFEWAY,11.3-14,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,82.8566,147.980689,,399.999809,0,4.65,0,,7,SAFEWAY,11.3-14,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,92.2813,-316.07571,,399.999809,1,4.65,0,,8,SAFEWAY,11.3-14,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,82.3977,151.015237,,399.999809,0,4.65,0,,8,SAFEWAY,11.3-14,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,110.740875,-0.129569,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,97.001062,-0.798558,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,92.901344,-16.520233,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,88.400781,-39.160244,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,78.401516,-100.591039,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,72.400766,-107.056739,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,67.900203,-107.500084,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,110.740875,-0.150325,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,97.001062,-0.515186,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,92.901344,-7.63754,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,88.400781,-33.454724,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,78.401516,-82.569392,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,72.400766,-89.037182,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,67.900203,-85.146865,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,110.740875,-0.202413,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,97.001062,-0.437847,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,92.901344,-25.57074,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,88.400781,-35.680205,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,78.401516,-100.403487,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,72.400766,-92.753013,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,67.900203,-79.097743,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,92.5213,-255.517245,,399.999809,1,5.25,3,,0,SAFEWAY,11.3-20,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,86.3555,316.537202,,399.999809,0,5.25,3,,0,SAFEWAY,11.3-20,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,93.8013,-516.33727,,399.999809,1,5.25,3,,1,SAFEWAY,11.3-20,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,76.1429,379.096083,,399.999809,0,5.25,3,,1,SAFEWAY,11.3-20,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,110.740875,-0.188657,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,97.001062,-0.516173,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,92.901344,-26.136526,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,88.400781,-37.622058,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,78.401516,-99.411878,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,72.400766,-94.781307,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,67.900203,-76.76412,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,87.572129,-163.611419,,39.999981,1,5.25,3,,0,SAFEWAY,11.3-24,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,93.662624,321.171328,,39.999981,0,5.25,3,,0,SAFEWAY,11.3-24,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,110.740875,-0.108914,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,97.001062,-0.258852,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,92.901344,-16.85618,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,88.400781,-34.99467,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,78.401516,-92.219791,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,72.400766,-95.732748,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,67.900203,-94.866585,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,68.692138,-87.95534,,39.999981,1,0,0,,0,SAFEWAY,11.3-26,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,138.452105,3.295776,,39.999981,0,0,0,,0,SAFEWAY,11.3-26,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,110.740875,-0.124431,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,97.001062,-0.884084,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,92.901344,-19.178024,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,88.400781,-39.031462,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,78.401516,-96.186768,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,72.400766,-107.490093,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,67.900203,-108.470867,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,87.252129,-246.345672,,39.999981,1,4.65,0,,0,SAFEWAY,11.3-28,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,92.782625,89.930671,,39.999981,0,4.65,0,,0,SAFEWAY,11.3-28,11.1-11,5/3/2022,2BP-S087,2B-S200,Safeway,Safeway
,,,,20,110.740875,-0.26349,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,97.001062,-1.166683,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,92.901344,-0.968636,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,88.400781,-62.226306,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,78.401516,-101.861577,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,72.400766,-113.350419,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,67.900203,-138.141025,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,85.21213,-293.584871,,39.999981,1,4.65,0,,0,SAFEWAY,11.3-3,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,100.582621,4.430153,,39.999981,0,4.65,0,,0,SAFEWAY,11.3-3,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,110.740875,-0.361884,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,97.001062,-0.51062,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,92.901344,-0.555494,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,88.400781,-25.718933,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,78.401516,-139.588247,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,72.400766,-104.411438,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,67.900203,-91.059897,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,85.21213,-324.474113,,39.999981,1,5.25,3,,0,SAFEWAY,11.3-5,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,108.502617,6.269489,,39.999981,0,5.25,3,,0,SAFEWAY,11.3-5,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,110.740875,-0.22875,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,97.001062,-0.919682,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,92.901344,-0.760226,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,88.400781,-33.961622,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,78.401516,-57.928057,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,72.400766,-78.061758,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,67.900203,-81.020899,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,81.452132,-96.039109,,39.999981,1,0,0,,0,SAFEWAY,11.3-7,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,92.142625,6.698906,,39.999981,0,0,0,,0,SAFEWAY,11.3-7,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,86.2813,-137.263104,,399.999809,1,0,0,,0,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,93.5555,12.059463,,399.999809,0,0,0,,0,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,88.1213,-156.447284,,399.999809,1,0,0,,1,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,93.7155,9.457911,,399.999809,0,0,0,,1,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,86.5213,-153.130039,,399.999809,1,0,0,,2,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,93.2355,10.091301,,399.999809,0,0,0,,2,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,86.1213,-171.730935,,399.999809,1,0,0,,3,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,93.2355,12.646333,,399.999809,0,0,0,,3,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,86.2013,-172.364324,,399.999809,1,0,0,,4,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,93.8755,11.239992,,399.999809,0,0,0,,4,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,86.3613,-163.156917,,399.999809,1,0,0,,5,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,87.5555,9.440019,,399.999809,0,0,0,,5,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,86.4413,-162.859906,,399.999809,1,0,0,,6,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,93.3155,12.528243,,399.999809,0,0,0,,6,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,85.9613,-191.133419,,399.999809,1,0,0,,7,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,93.7155,12.367212,,399.999809,0,0,0,,7,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,86.1213,-185.454371,,399.999809,1,0,0,,8,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,93.6355,9.100064,,399.999809,0,0,0,,8,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,86.2813,-194.09996,,399.999809,1,0,0,,9,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,93.2355,10.853517,,399.999809,0,0,0,,9,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,86.2813,-189.863052,,399.999809,1,0,0,,10,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,93.9555,10.767633,,399.999809,0,0,0,,10,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,86.2813,-195.559976,,399.999809,1,0,0,,11,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,93.4755,10.588709,,399.999809,0,0,0,,11,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,86.0413,-200.519736,,399.999809,1,0,0,,12,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,94.1155,11.204207,,399.999809,0,0,0,,12,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,86.2013,-195.828362,,399.999809,1,0,0,,13,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,95.2355,9.661884,,399.999809,0,0,0,,13,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,86.0413,-202.266029,,399.999809,1,0,0,,14,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,93.9555,11.36166,,399.999809,0,0,0,,14,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,86.1213,-192.947695,,399.999809,1,0,0,,15,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,94.1155,10.001839,,399.999809,0,0,0,,15,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,86.2813,-193.151666,,399.999809,1,0,0,,16,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,94.0355,9.246781,,399.999809,0,0,0,,16,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,86.2013,-196.719402,,399.999809,1,0,0,,17,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,93.5555,10.624494,,399.999809,0,0,0,,17,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,86.1213,-183.79754,,399.999809,1,0,0,,18,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,93.4755,8.767265,,399.999809,0,0,0,,18,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,86.0413,-210.67901,,399.999809,1,0,0,,19,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,94.2755,11.987893,,399.999809,0,0,0,,19,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,86.0413,-195.824785,,399.999809,1,0,0,,20,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,93.8755,12.470988,,399.999809,0,0,0,,20,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,86.2813,-194.396976,,399.999809,1,0,0,,21,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,93.3155,11.630046,,399.999809,0,0,0,,21,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,86.0413,-196.315036,,399.999809,1,0,0,,22,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,93.2355,13.941741,,399.999809,0,0,0,,22,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,85.9613,-194.393398,,399.999809,1,0,0,,23,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,93.8755,12.335006,,399.999809,0,0,0,,23,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,86.1213,-188.875396,,399.999809,1,0,0,,24,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,93.7155,11.698037,,399.999809,0,0,0,,24,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,85.0813,-191.129832,,399.999809,1,0,0,,25,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,93.8755,13.35845,,399.999809,0,0,0,,25,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,86.4413,-187.282976,,399.999809,1,0,0,,26,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,93.3955,12.954082,,399.999809,0,0,0,,26,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,86.2813,-184.187596,,399.999809,1,0,0,,27,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,93.6355,12.342162,,399.999809,0,0,0,,27,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,86.0413,-191.55567,,399.999809,1,0,0,,28,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,94.4355,11.529849,,399.999809,0,0,0,,28,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,86.3613,-181.886641,,399.999809,1,0,0,,29,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,94.1955,11.451122,,399.999809,0,0,0,,29,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,85.9613,-179.972166,,399.999809,1,0,0,,30,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,94.7555,11.927059,,399.999809,0,0,0,,30,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,86.0413,-183.089006,,399.999809,1,0,0,,31,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,93.4755,12.460252,,399.999809,0,0,0,,31,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,86.3613,-179.088274,,399.999809,1,0,0,,32,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,92.8355,12.345741,,399.999809,0,0,0,,32,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,86.2813,-181.607517,,399.999809,1,0,0,,33,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,93.8755,12.367212,,399.999809,0,0,0,,33,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,85.8813,-178.827055,,399.999809,1,0,0,,34,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,94.5955,10.180763,,399.999809,0,0,0,,34,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,86.3613,-179.861222,,399.999809,1,0,0,,35,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,93.7155,11.758871,,399.999809,0,0,0,,35,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,86.2013,-199.796884,,399.999809,1,0,0,,36,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,93.5555,12.091669,,399.999809,0,0,0,,36,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,86.1213,-178.905771,,399.999809,1,0,0,,37,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,92.0355,12.657068,,399.999809,0,0,0,,37,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,86.1213,-180.03299,,399.999809,1,0,0,,38,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,94.1955,11.186315,,399.999809,0,0,0,,38,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,86.2813,-176.511773,,399.999809,1,0,0,,39,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,93.1555,10.842781,,399.999809,0,0,0,,39,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,110.740875,-0.264993,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,97.001062,-0.563424,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,92.901344,-0.704201,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,88.400781,-24.625236,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,78.401516,-96.854587,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,72.400766,-97.415332,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,67.900203,-92.313404,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,110.740875,-0.273968,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,97.001062,-0.963855,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,92.901344,-1.049767,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,88.400781,-30.050576,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,78.401516,-190.256578,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,72.400766,-122.916374,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,67.900203,-98.966062,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,110.740875,-0.183977,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,97.001062,-0.328905,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,92.901344,-0.209169,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,88.400781,-24.858539,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,78.401516,-122.149053,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,72.400766,-119.832418,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,67.900203,-103.320532,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,89.7213,-330.632659,,399.999809,1,4.65,0,,0,SAFEWAY,11.3-14,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,68.0371,43.525001,,399.999809,0,4.65,0,,0,SAFEWAY,11.3-14,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,89.7213,-358.891759,,399.999809,1,4.65,0,,1,SAFEWAY,11.3-14,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,67.9068,45.124579,,399.999809,0,4.65,0,,1,SAFEWAY,11.3-14,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,89.7213,-412.153669,,399.999809,1,4.65,0,,2,SAFEWAY,11.3-14,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,67.922,42.79857,,399.999809,0,4.65,0,,2,SAFEWAY,11.3-14,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,89.7213,-382.445288,,399.999809,1,4.65,0,,3,SAFEWAY,11.3-14,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,67.9247,42.476507,,399.999809,0,4.65,0,,3,SAFEWAY,11.3-14,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,89.9613,-393.137715,,399.999809,1,4.65,0,,4,SAFEWAY,11.3-14,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,67.9339,54.994016,,399.999809,0,4.65,0,,4,SAFEWAY,11.3-14,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,110.740875,-0.239085,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,97.001062,-0.288511,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,92.901344,-0.353339,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,88.400781,-24.67638,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,78.401516,-120.910016,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,72.400766,-121.582495,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,67.900203,-107.925556,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,110.740875,-0.236408,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,97.001062,-1.000298,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,92.901344,-0.516016,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,88.400781,-49.352256,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,78.401516,-76.372289,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,72.400766,-62.218749,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,67.900203,-81.390097,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,110.740875,-0.254329,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,97.001062,-0.598278,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,92.901344,-0.602601,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,88.400781,-31.744311,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,78.401516,-116.13707,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,72.400766,-76.295697,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,67.900203,-80.193128,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,92.2813,-409.684628,,399.999809,1,5.25,3,,0,SAFEWAY,11.3-20,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,67.9975,30.352632,,399.999809,0,5.25,3,,0,SAFEWAY,11.3-20,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,89.7213,-434.279311,,399.999809,1,5.25,3,,1,SAFEWAY,11.3-20,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,68.0475,36.360892,,399.999809,0,5.25,3,,1,SAFEWAY,11.3-20,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,89.8813,-534.80904,,399.999809,1,5.25,3,,2,SAFEWAY,11.3-20,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,68.0371,32.506873,,399.999809,0,5.25,3,,2,SAFEWAY,11.3-20,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,89.7213,-453.094865,,399.999809,1,5.25,3,,3,SAFEWAY,11.3-20,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,67.9306,46.64543,,399.999809,0,5.25,3,,3,SAFEWAY,11.3-20,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,90.0413,-393.98934,,399.999809,1,5.25,3,,4,SAFEWAY,11.3-20,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,68.5095,38.898031,,399.999809,0,5.25,3,,4,SAFEWAY,11.3-20,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,110.740875,-0.118233,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,97.001062,-0.309609,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,92.901344,-0.126334,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,88.400781,-23.71427,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,78.401516,-80.053593,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,72.400766,-75.096379,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,67.900203,-84.1182,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,84.81213,-153.30896,,39.999981,1,5.25,3,,0,SAFEWAY,11.3-24,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,92.382625,6.176449,,39.999981,0,5.25,3,,0,SAFEWAY,11.3-24,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,110.740875,-0.112879,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,97.001062,-0.988303,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,92.901344,-0.842573,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,88.400781,-39.934755,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,78.401516,-75.126435,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,72.400766,-78.029953,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,67.900203,-81.117117,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,69.212138,-90.406592,,39.999981,1,0,0,,0,SAFEWAY,11.3-26,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,92.222625,5.904485,,39.999981,0,0,0,,0,SAFEWAY,11.3-26,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,110.740875,-0.160416,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,97.001062,-0.489492,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,92.901344,-0.33589,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,88.400781,-36.197338,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,78.401516,-97.437634,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,72.400766,-104.175899,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,67.900203,-99.904407,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,72.492136,-111.104482,,39.999981,1,4.65,0,,0,SAFEWAY,11.3-28,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,91.862625,4.709274,,39.999981,0,4.65,0,,0,SAFEWAY,11.3-28,11.1-11,5/3/2022,2BP-P139,2B-P46,Parker,Parker
,,,,20,110.740875,-0.279221,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,97.001062,-0.639416,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,92.901344,-1.13525,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,88.400781,-27.08634,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,78.401516,-83.830411,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,72.400766,-93.16343,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,67.900203,-95.301986,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,84.052131,-257.760785,,39.999981,1,4.65,0,,0,SAFEWAY,11.3-3,11.1-11,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,141.492103,2.995184,,39.999981,0,4.65,0,,0,SAFEWAY,11.3-3,11.1-11,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,110.740875,-0.278634,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,97.001062,-0.573687,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,92.901344,-0.970941,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,88.400781,-26.043028,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,78.401516,-88.326777,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,72.400766,-77.299845,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,67.900203,-85.348222,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,84.17213,-190.059833,,39.999981,1,5.25,3,,0,SAFEWAY,11.3-5,11.1-11,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,92.502625,4.208287,,39.999981,0,5.25,3,,0,SAFEWAY,11.3-5,11.1-11,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,110.740875,-0.226403,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,97.001062,-0.762702,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,92.901344,-3.697653,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,88.400781,-42.985405,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,78.401516,-75.760284,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,72.400766,-82.69083,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,67.900203,-87.156466,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,68.732138,-93.634377,,39.999981,1,0,0,,0,SAFEWAY,11.3-7,11.1-11,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,142.492103,3.156215,,39.999981,0,0,0,,0,SAFEWAY,11.3-7,11.1-11,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,85.0013,-223.608017,,399.999809,1,0,0,,0,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,93.3155,5.757767,,399.999809,0,0,0,,0,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,85.0813,-189.526671,,399.999809,1,0,0,,1,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,98.8355,5.779238,,399.999809,0,0,0,,1,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,85.3213,-184.559726,,399.999809,1,0,0,,2,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,92.8355,5.099328,,399.999809,0,0,0,,2,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,85.4813,-180.448067,,399.999809,1,0,0,,3,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,98.8355,5.346243,,399.999809,0,0,0,,3,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,85.2413,-195.627952,,399.999809,1,0,0,,4,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,93.9555,5.789974,,399.999809,0,0,0,,4,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,85.4013,-188.460276,,399.999809,1,0,0,,5,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,92.5955,5.650413,,399.999809,0,0,0,,5,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,85.5613,-190.016904,,399.999809,1,0,0,,6,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,107.8013,5.747032,,399.999809,0,0,0,,6,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,85.6413,-188.34218,,399.999809,1,0,0,,7,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,107.8813,6.212234,,399.999809,0,0,0,,7,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,85.0013,-206.545872,,399.999809,1,0,0,,8,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,90.9155,12.199024,,399.999809,0,0,0,,8,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,85.3213,-191.748902,,399.999809,1,0,0,,9,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,91.9555,6.863517,,399.999809,0,0,0,,9,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,85.4013,-203.207161,,399.999809,1,0,0,,10,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,91.8755,12.131033,,399.999809,0,0,0,,10,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,85.3213,-205.075122,,399.999809,1,0,0,,11,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,91.7155,7.178422,,399.999809,0,0,0,,11,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,85.1613,-207.429757,,399.999809,1,0,0,,12,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,91.8755,7.450387,,399.999809,0,0,0,,12,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,85.3213,-201.4394,,399.999809,1,0,0,,13,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,98.1955,6.03331,,399.999809,0,0,0,,13,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,85.1613,-211.491322,,399.999809,1,0,0,,14,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,92.0355,5.908063,,399.999809,0,0,0,,14,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,85.2413,-213.291296,,399.999809,1,0,0,,15,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,107.7213,7.521956,,399.999809,0,0,0,,15,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,85.2413,-205.128803,,399.999809,1,0,0,,16,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,107.7213,6.559346,,399.999809,0,0,0,,16,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,85.1613,-210.220965,,399.999809,1,0,0,,17,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,107.6413,6.856359,,399.999809,0,0,0,,17,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,85.0013,-209.53748,,399.999809,1,0,0,,18,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,98.5155,5.729139,,399.999809,0,0,0,,18,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,85.3213,-212.342999,,399.999809,1,0,0,,19,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,107.8813,5.779238,,399.999809,0,0,0,,19,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,85.3213,-209.465908,,399.999809,1,0,0,,20,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,93.0755,5.736297,,399.999809,0,0,0,,20,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,85.1613,-208.374475,,399.999809,1,0,0,,21,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,107.6413,7.228521,,399.999809,0,0,0,,21,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,85.0813,-211.927895,,399.999809,1,0,0,,22,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,91.7155,6.473463,,399.999809,0,0,0,,22,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,85.4013,-211.405443,,399.999809,1,0,0,,23,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,98.1955,5.679041,,399.999809,0,0,0,,23,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,86.0413,-213.853113,,399.999809,1,0,0,,24,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,90.8355,7.58279,,399.999809,0,0,0,,24,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,85.2413,-206.646079,,399.999809,1,0,0,,25,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,99.2355,6.07983,,399.999809,0,0,0,,25,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,85.0013,-207.154227,,399.999809,1,0,0,,26,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,107.4813,6.545032,,399.999809,0,0,0,,26,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,85.2413,-203.937185,,399.999809,1,0,0,,27,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,98.5155,6.376844,,399.999809,0,0,0,,27,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,85.3213,-213.699241,,399.999809,1,0,0,,28,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,92.9155,8.80305,,399.999809,0,0,0,,28,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,85.1613,-205.536756,,399.999809,1,0,0,,29,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,107.6413,6.344637,,399.999809,0,0,0,,29,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,85.2413,-207.490596,,399.999809,1,0,0,,30,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,107.7213,6.652386,,399.999809,0,0,0,,30,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,85.3213,-205.454446,,399.999809,1,0,0,,31,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,107.8013,6.555767,,399.999809,0,0,0,,31,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,85.0813,-209.902485,,399.999809,1,0,0,,32,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,91.0755,9.915956,,399.999809,0,0,0,,32,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,85.0013,-210.331902,,399.999809,1,0,0,,33,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,98.8355,5.951005,,399.999809,0,0,0,,33,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,85.2413,-218.752037,,399.999809,1,0,0,,34,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,91.2355,8.502458,,399.999809,0,0,0,,34,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,85.2413,-207.887806,,399.999809,1,0,0,,35,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,107.7213,6.19792,,399.999809,0,0,0,,35,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,85.1613,-213.606198,,399.999809,1,0,0,,36,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,99.4755,6.29096,,399.999809,0,0,0,,36,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,85.1613,-215.509945,,399.999809,1,0,0,,37,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,99.5555,6.205077,,399.999809,0,0,0,,37,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,85.1613,-213.663457,,399.999809,1,0,0,,38,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,92.1155,7.70088,,399.999809,0,0,0,,38,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,85.0813,-207.76256,,399.999809,1,0,0,,39,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,99.6355,5.857965,,399.999809,0,0,0,,39,SAFEWAY,11.3-8,11.1-11,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,110.740875,-0.224843,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,97.001062,-0.662991,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,92.901344,-6.391329,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,88.400781,-25.904699,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,78.401516,-87.11779,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,72.400766,-101.674446,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,67.900203,-106.557113,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,110.740875,-0.338137,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,97.001062,-0.875223,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,92.901344,-1.618258,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,88.400781,-36.270867,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,78.401516,-89.712778,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,72.400766,-76.853137,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,67.900203,-84.053215,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,110.740875,-0.226546,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
