p_drop_psi,p_socket_psi,p_plug_psi,q_lpm,temp_c,dist_mm,force_n,velocity_mms,SPEED_mms,is_movedir_mating,offest_radial_mm,offset_angle_deg,is_flowdir_s2p,cycle_num,test_owner,test_id,ocp_test_spec,test_date_ymd,plug_id,socket_id,plug_vendor,socket_vendor
,,,,20,97.001062,-0.570896,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,92.901344,-1.198847,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,88.400781,-25.43765,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,78.401516,-94.151678,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,72.400766,-104.669327,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,67.900203,-100.753278,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,88.7613,-388.371144,,399.999809,1,4.65,0,,0,SAFEWAY,11.3-14,11.1-11,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,67.9526,44.323001,,399.999809,0,4.65,0,,0,SAFEWAY,11.3-14,11.1-11,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,89.6413,-355.674846,,399.999809,1,4.65,0,,1,SAFEWAY,11.3-14,11.1-11,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,68.058,30.055618,,399.999809,0,4.65,0,,1,SAFEWAY,11.3-14,11.1-11,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,92.6813,-250.836653,,399.999809,1,4.65,0,,2,SAFEWAY,11.3-14,11.1-11,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,68.0641,34.825726,,399.999809,0,4.65,0,,2,SAFEWAY,11.3-14,11.1-11,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,91.8813,-280.337537,,399.999809,1,4.65,0,,3,SAFEWAY,11.3-14,11.1-11,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,67.9673,39.005386,,399.999809,0,4.65,0,,3,SAFEWAY,11.3-14,11.1-11,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,92.1213,-313.431191,,399.999809,1,4.65,0,,4,SAFEWAY,11.3-14,11.1-11,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,20,67.9077,25.342765,,399.999809,0,4.65,0,,4,SAFEWAY,11.3-14,11.1-11,5/3/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,,110.740875,-0.131173,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,5/4/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,,97.001062,-0.447324,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,5/4/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,,92.901344,-3.705297,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,5/4/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,,88.400781,-24.428391,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,5/4/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,,78.401516,-101.980378,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,5/4/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,,72.400766,-104.432404,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,5/4/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,,67.900203,-105.379472,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,5/4/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,,110.740875,-0.04257,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,5/4/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,,97.001062,-0.679051,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,5/4/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,,92.901344,-6.594687,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,5/4/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,,88.400781,-42.613902,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,5/4/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,,78.401516,-74.630717,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,5/4/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,,72.400766,-81.679009,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,5/4/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,,67.900203,-86.466006,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,5/4/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,,110.740875,-0.125061,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,5/4/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,,97.001062,-0.563295,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,5/4/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,,92.901344,-0.91546,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,5/4/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,,88.400781,-23.632223,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,5/4/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,,78.401516,-89.244356,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,5/4/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,,72.400766,-76.043071,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,5/4/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,,67.900203,-83.39741,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,5/4/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,,91.9613,-412.94445,,399.999809,1,5.25,3,,0,SAFEWAY,11.3-20,11.1-11,5/4/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,,67.9339,34.514397,,399.999809,0,5.25,3,,0,SAFEWAY,11.3-20,11.1-11,5/4/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,,92.2813,-406.768005,,399.999809,1,5.25,3,,1,SAFEWAY,11.3-20,11.1-11,5/4/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,,68.0339,25.818702,,399.999809,0,5.25,3,,1,SAFEWAY,11.3-20,11.1-11,5/4/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,,92.6013,-397.57494,,399.999809,1,5.25,3,,2,SAFEWAY,11.3-20,11.1-11,5/4/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,,67.949,26.237384,,399.999809,0,5.25,3,,2,SAFEWAY,11.3-20,11.1-11,5/4/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,,92.2013,-412.769098,,399.999809,1,5.25,3,,3,SAFEWAY,11.3-20,11.1-11,5/4/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,,68.0134,19.724559,,399.999809,0,5.25,3,,3,SAFEWAY,11.3-20,11.1-11,5/4/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,,92.2813,-421.704566,,399.999809,1,5.25,3,,4,SAFEWAY,11.3-20,11.1-11,5/4/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,,67.9882,21.274039,,399.999809,0,5.25,3,,4,SAFEWAY,11.3-20,11.1-11,5/4/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,,92.2813,-415.639053,,399.999809,1,5.25,3,,5,SAFEWAY,11.3-20,11.1-11,5/4/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,,78.7207,8.881776,,399.999809,0,5.25,3,,5,SAFEWAY,11.3-20,11.1-11,5/4/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,,92.5213,-426.055983,,399.999809,1,5.25,3,,6,SAFEWAY,11.3-20,11.1-11,5/4/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,,68.2683,30.306111,,399.999809,0,5.25,3,,6,SAFEWAY,11.3-20,11.1-11,5/4/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,,91.9613,-448.754187,,399.999809,1,5.25,3,,7,SAFEWAY,11.3-20,11.1-11,5/4/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,,68.1747,18.035518,,399.999809,0,5.25,3,,7,SAFEWAY,11.3-20,11.1-11,5/4/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,,91.8813,-449.917182,,399.999809,1,5.25,3,,8,SAFEWAY,11.3-20,11.1-11,5/4/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,,68.2968,37.198255,,399.999809,0,5.25,3,,8,SAFEWAY,11.3-20,11.1-11,5/4/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,,91.8013,-447.505297,,399.999809,1,5.25,3,,9,SAFEWAY,11.3-20,11.1-11,5/4/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,,68.1747,28.180497,,399.999809,0,5.25,3,,9,SAFEWAY,11.3-20,11.1-11,5/4/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,,110.740875,-0.101085,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,5/4/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,,97.001062,-0.287151,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,5/4/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,,92.901344,-0.475007,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,5/4/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,,88.400781,-23.890861,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,5/4/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,,78.401516,-92.644163,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,5/4/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,,72.400766,-76.252555,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,5/4/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,,67.900203,-85.709691,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,5/4/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,,83.732131,-190.993794,,39.999981,1,5.25,3,,0,SAFEWAY,11.3-24,11.1-11,5/4/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,,92.622625,5.743453,,39.999981,0,5.25,3,,0,SAFEWAY,11.3-24,11.1-11,5/4/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,,110.740875,-0.034411,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,5/4/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,,97.001062,-0.645786,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,5/4/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,,92.901344,-0.736135,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,5/4/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,,88.400781,-40.956911,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,5/4/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,,78.401516,-71.363999,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,5/4/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,,72.400766,-77.344289,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,5/4/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,,67.900203,-84.363839,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,5/4/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,,68.732138,-94.546886,,39.999981,1,0,0,,0,SAFEWAY,11.3-26,11.1-11,5/4/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,,143.772102,3.23852,,39.999981,0,0,0,,0,SAFEWAY,11.3-26,11.1-11,5/4/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,,110.740875,-0.087759,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,5/4/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,,97.001062,-0.867523,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,5/4/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,,92.901344,-1.11365,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,5/4/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,,88.400781,-28.933406,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,5/4/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,,78.401516,-95.199918,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,5/4/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,,72.400766,-95.798423,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,5/4/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,,67.900203,-98.893373,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,5/4/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,,84.09213,-311.258877,,39.999981,1,4.65,0,,0,SAFEWAY,11.3-28,11.1-11,5/4/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,,157.732095,3.152637,,39.999981,0,4.65,0,,0,SAFEWAY,11.3-28,11.1-11,5/4/2022,2BP-P141,2B-C137,Parker,Cejn
,,,,,110.740875,0.013112,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,97.001062,-0.714235,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,92.901344,-0.810052,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,88.400781,-88.528636,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,78.401516,-169.143597,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,72.400766,-170.668314,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,67.900203,-134.489081,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,85.13213,-125.500681,,39.999981,1,4.65,0,,0,SAFEWAY,11.3-3,11.1-11,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,91.102626,7.754557,,39.999981,0,4.65,0,,0,SAFEWAY,11.3-3,11.1-11,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,110.740875,-0.04997,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,97.001062,-0.319215,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,92.901344,-19.70091,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,88.400781,-34.146814,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,78.401516,-154.01128,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,72.400766,-117.965892,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,67.900203,-91.413504,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,80.852132,-110.149023,,39.999981,1,5.25,3,,0,SAFEWAY,11.3-5,11.1-11,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,91.182626,10.789103,,39.999981,0,5.25,3,,0,SAFEWAY,11.3-5,11.1-11,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,110.740875,-0.025479,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,97.001062,-0.778275,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,92.901344,-0.691175,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,88.400781,-59.088299,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,78.401516,-80.506242,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,72.400766,-81.456399,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,67.900203,-83.191215,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,81.852132,-92.024059,,39.999981,1,0,0,,0,SAFEWAY,11.3-7,11.1-11,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,92.582625,8.402261,,39.999981,0,0,0,,0,SAFEWAY,11.3-7,11.1-11,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,84.9213,-146.427596,,399.999809,1,0,0,,0,SAFEWAY,11.3-8,11.1-11,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,89.7155,17.323401,,399.999809,0,0,0,,0,SAFEWAY,11.3-8,11.1-11,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,86.1213,-135.82456,,399.999809,1,0,0,,1,SAFEWAY,11.3-8,11.1-11,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,87.9555,14.693221,,399.999809,0,0,0,,1,SAFEWAY,11.3-8,11.1-11,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,86.0413,-126.398869,,399.999809,1,0,0,,2,SAFEWAY,11.3-8,11.1-11,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,89.7155,15.315876,,399.999809,0,0,0,,2,SAFEWAY,11.3-8,11.1-11,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,85.8813,-117.205777,,399.999809,1,0,0,,3,SAFEWAY,11.3-8,11.1-11,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,89.0755,13.866593,,399.999809,0,0,0,,3,SAFEWAY,11.3-8,11.1-11,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,86.0413,-124.745613,,399.999809,1,0,0,,4,SAFEWAY,11.3-8,11.1-11,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,88.9155,17.205311,,399.999809,0,0,0,,4,SAFEWAY,11.3-8,11.1-11,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,85.8813,-128.703407,,399.999809,1,0,0,,5,SAFEWAY,11.3-8,11.1-11,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,89.3955,15.688037,,399.999809,0,0,0,,5,SAFEWAY,11.3-8,11.1-11,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,86.0413,-125.253758,,399.999809,1,0,0,,6,SAFEWAY,11.3-8,11.1-11,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,89.3155,13.469382,,399.999809,0,0,0,,6,SAFEWAY,11.3-8,11.1-11,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,86.0413,-129.068409,,399.999809,1,0,0,,7,SAFEWAY,11.3-8,11.1-11,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,88.9955,15.759607,,399.999809,0,0,0,,7,SAFEWAY,11.3-8,11.1-11,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,85.8813,-139.381568,,399.999809,1,0,0,,8,SAFEWAY,11.3-8,11.1-11,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,88.6755,15.344504,,399.999809,0,0,0,,8,SAFEWAY,11.3-8,11.1-11,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,85.9613,-144.38427,,399.999809,1,0,0,,9,SAFEWAY,11.3-8,11.1-11,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,89.3955,14.464199,,399.999809,0,0,0,,9,SAFEWAY,11.3-8,11.1-11,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,85.9613,-141.596641,,399.999809,1,0,0,,10,SAFEWAY,11.3-8,11.1-11,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,88.2755,13.773553,,399.999809,0,0,0,,10,SAFEWAY,11.3-8,11.1-11,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,85.9613,-151.605627,,399.999809,1,0,0,,11,SAFEWAY,11.3-8,11.1-11,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,88.9155,12.925454,,399.999809,0,0,0,,11,SAFEWAY,11.3-8,11.1-11,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,86.0413,-138.154151,,399.999809,1,0,0,,12,SAFEWAY,11.3-8,11.1-11,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,88.5955,14.088459,,399.999809,0,0,0,,12,SAFEWAY,11.3-8,11.1-11,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,85.8013,-139.424509,,399.999809,1,0,0,,13,SAFEWAY,11.3-8,11.1-11,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,88.1155,15.086854,,399.999809,0,0,0,,13,SAFEWAY,11.3-8,11.1-11,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,85.8813,-161.761324,,399.999809,1,0,0,,14,SAFEWAY,11.3-8,11.1-11,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,88.7555,13.512324,,399.999809,0,0,0,,14,SAFEWAY,11.3-8,11.1-11,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,85.9613,-145.647474,,399.999809,1,0,0,,15,SAFEWAY,11.3-8,11.1-11,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,89.1555,12.399418,,399.999809,0,0,0,,15,SAFEWAY,11.3-8,11.1-11,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,86.1213,-157.449269,,399.999809,1,0,0,,16,SAFEWAY,11.3-8,11.1-11,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,88.7555,11.125481,,399.999809,0,0,0,,16,SAFEWAY,11.3-8,11.1-11,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,85.8013,-170.639508,,399.999809,1,0,0,,17,SAFEWAY,11.3-8,11.1-11,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,88.9955,13.87375,,399.999809,0,0,0,,17,SAFEWAY,11.3-8,11.1-11,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,85.8813,-179.53916,,399.999809,1,0,0,,18,SAFEWAY,11.3-8,11.1-11,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,89.3155,16.124611,,399.999809,0,0,0,,18,SAFEWAY,11.3-8,11.1-11,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,85.8013,-181.167366,,399.999809,1,0,0,,19,SAFEWAY,11.3-8,11.1-11,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,88.5955,12.048728,,399.999809,0,0,0,,19,SAFEWAY,11.3-8,11.1-11,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,85.9613,-179.413914,,399.999809,1,0,0,,20,SAFEWAY,11.3-8,11.1-11,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,88.5155,13.000602,,399.999809,0,0,0,,20,SAFEWAY,11.3-8,11.1-11,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,86.0413,-181.972521,,399.999809,1,0,0,,21,SAFEWAY,11.3-8,11.1-11,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,88.5955,10.721113,,399.999809,0,0,0,,21,SAFEWAY,11.3-8,11.1-11,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,85.7213,-180.712898,,399.999809,1,0,0,,22,SAFEWAY,11.3-8,11.1-11,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,89.3155,10.384736,,399.999809,0,0,0,,22,SAFEWAY,11.3-8,11.1-11,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,85.8813,-183.547047,,399.999809,1,0,0,,23,SAFEWAY,11.3-8,11.1-11,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,88.4355,10.663857,,399.999809,0,0,0,,23,SAFEWAY,11.3-8,11.1-11,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,85.9613,-185.275449,,399.999809,1,0,0,,24,SAFEWAY,11.3-8,11.1-11,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,88.5155,13.422862,,399.999809,0,0,0,,24,SAFEWAY,11.3-8,11.1-11,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,85.9613,-186.456344,,399.999809,1,0,0,,25,SAFEWAY,11.3-8,11.1-11,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,88.0355,13.966791,,399.999809,0,0,0,,25,SAFEWAY,11.3-8,11.1-11,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,85.8013,-185.80864,,399.999809,1,0,0,,26,SAFEWAY,11.3-8,11.1-11,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,89.0755,10.570817,,399.999809,0,0,0,,26,SAFEWAY,11.3-8,11.1-11,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,85.9613,-188.556905,,399.999809,1,0,0,,27,SAFEWAY,11.3-8,11.1-11,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,88.7555,10.828467,,399.999809,0,0,0,,27,SAFEWAY,11.3-8,11.1-11,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,85.9613,-185.973248,,399.999809,1,0,0,,28,SAFEWAY,11.3-8,11.1-11,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,88.4355,12.646333,,399.999809,0,0,0,,28,SAFEWAY,11.3-8,11.1-11,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,85.8813,-186.853552,,399.999809,1,0,0,,29,SAFEWAY,11.3-8,11.1-11,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,88.1955,12.610548,,399.999809,0,0,0,,29,SAFEWAY,11.3-8,11.1-11,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,85.9613,-188.08097,,399.999809,1,0,0,,30,SAFEWAY,11.3-8,11.1-11,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,88.2755,11.418916,,399.999809,0,0,0,,30,SAFEWAY,11.3-8,11.1-11,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,86.0413,-189.612553,,399.999809,1,0,0,,31,SAFEWAY,11.3-8,11.1-11,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,89.1555,10.087723,,399.999809,0,0,0,,31,SAFEWAY,11.3-8,11.1-11,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,85.8813,-188.406607,,399.999809,1,0,0,,32,SAFEWAY,11.3-8,11.1-11,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,89.3155,10.284539,,399.999809,0,0,0,,32,SAFEWAY,11.3-8,11.1-11,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,85.8813,-186.331096,,399.999809,1,0,0,,33,SAFEWAY,11.3-8,11.1-11,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,88.4355,11.723086,,399.999809,0,0,0,,33,SAFEWAY,11.3-8,11.1-11,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,85.8813,-188.145381,,399.999809,1,0,0,,34,SAFEWAY,11.3-8,11.1-11,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,88.3555,11.247149,,399.999809,0,0,0,,34,SAFEWAY,11.3-8,11.1-11,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,85.9613,-187.998664,,399.999809,1,0,0,,35,SAFEWAY,11.3-8,11.1-11,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,88.4355,12.052306,,399.999809,0,0,0,,35,SAFEWAY,11.3-8,11.1-11,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,85.8013,-187.11836,,399.999809,1,0,0,,36,SAFEWAY,11.3-8,11.1-11,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,88.3555,13.07575,,399.999809,0,0,0,,36,SAFEWAY,11.3-8,11.1-11,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,85.9613,-186.649581,,399.999809,1,0,0,,37,SAFEWAY,11.3-8,11.1-11,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,88.5155,12.156082,,399.999809,0,0,0,,37,SAFEWAY,11.3-8,11.1-11,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,86.0413,-187.504835,,399.999809,1,0,0,,38,SAFEWAY,11.3-8,11.1-11,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,89.3155,12.632019,,399.999809,0,0,0,,38,SAFEWAY,11.3-8,11.1-11,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,85.9613,-189.090097,,399.999809,1,0,0,,39,SAFEWAY,11.3-8,11.1-11,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,88.9155,13.387077,,399.999809,0,0,0,,39,SAFEWAY,11.3-8,11.1-11,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,110.740875,-0.209326,0,39.9999809,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,97.001062,-1.389265,0,39.9999809,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,92.901344,-1.151911,0,39.9999809,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,88.400781,-28.80083,0,39.9999809,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,78.401516,-78.351817,0,39.9999809,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,72.400766,-85.370563,0,39.9999809,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,67.900203,-90.916582,0,39.9999809,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,110.740875,-0.072987,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,97.001062,-0.820774,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,92.901344,-11.75117,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,88.400781,-67.301283,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,78.401516,-113.65078,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,72.400766,-93.072828,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,67.900203,-81.196862,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,110.740875,0.020741,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,97.001062,-0.310526,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,92.901344,0.09367,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,88.400781,-39.886317,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,78.401516,-90.281704,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,72.400766,-90.436897,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,67.900203,-93.060976,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,88.2013,-375.599557,,399.999809,1,4.65,0,,0,SAFEWAY,11.3-14,11.1-11,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,67.9195,40.59065,,399.999809,0,4.65,0,,0,SAFEWAY,11.3-14,11.1-11,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,88.5213,-359.428479,,399.999809,1,4.65,0,,1,SAFEWAY,11.3-14,11.1-11,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,68.1948,51.866428,,399.999809,0,4.65,0,,1,SAFEWAY,11.3-14,11.1-11,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,88.6813,-338.165224,,399.999809,1,4.65,0,,2,SAFEWAY,11.3-14,11.1-11,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,68.0134,47.808436,,399.999809,0,4.65,0,,2,SAFEWAY,11.3-14,11.1-11,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,88.4413,-359.152925,,399.999809,1,4.65,0,,3,SAFEWAY,11.3-14,11.1-11,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,68.0722,50.939602,,399.999809,0,4.65,0,,3,SAFEWAY,11.3-14,11.1-11,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,89.8013,-354.486666,,399.999809,1,4.65,0,,4,SAFEWAY,11.3-14,11.1-11,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,68.1063,44.097557,,399.999809,0,4.65,0,,4,SAFEWAY,11.3-14,11.1-11,5/4/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,110.740875,-0.064456,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,5/5/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,97.001062,-0.259125,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,5/5/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,92.901344,0.027626,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,5/5/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,88.400781,-31.431668,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,5/5/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,78.401516,-85.604425,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,5/5/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,72.400766,-87.725344,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,5/5/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,67.900203,-90.561184,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,5/5/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,110.740875,-0.001374,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,5/5/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,97.001062,-0.175317,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,5/5/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,92.901344,0.179024,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,5/5/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,88.400781,-57.884084,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,5/5/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,78.401516,-82.892095,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,5/5/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,72.400766,-83.238235,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,5/5/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,67.900203,-83.339392,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,5/5/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,110.740875,0.005425,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,5/5/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,97.001062,-0.702999,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,5/5/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,92.901344,-16.245162,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,5/5/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,88.400781,-43.80632,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,5/5/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,78.401516,-106.11405,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,5/5/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,72.400766,-85.408939,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,5/5/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,67.900203,-80.677296,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,5/5/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,91.6413,-409.552152,,399.999809,1,5.25,3,,0,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,67.9061,36.0102,,399.999809,0,5.25,3,,0,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,91.4813,-436.91309,,399.999809,1,5.25,3,,1,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,68.0798,31.47985,,399.999809,0,5.25,3,,1,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,91.4813,-439.425174,,399.999809,1,5.25,3,,2,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,67.9068,24.351526,,399.999809,0,5.25,3,,2,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,91.4013,-452.200303,,399.999809,1,5.25,3,,3,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,68.3644,26.248118,,399.999809,0,5.25,3,,3,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,91.6413,-450.446851,,399.999809,1,5.25,3,,4,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,67.9882,30.935922,,399.999809,0,5.25,3,,4,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,110.740875,0.045919,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,5/5/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,97.001062,-0.631959,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,5/5/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,92.901344,-20.057727,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,5/5/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,88.400781,-32.734491,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,5/5/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,78.401516,-105.982075,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,5/5/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,72.400766,-86.005886,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,5/5/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,67.900203,-80.947814,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,5/5/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,80.652132,-120.319024,,39.999981,1,5.25,3,,0,SAFEWAY,11.3-24,11.1-11,5/5/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,91.062626,11.082538,,39.999981,0,5.25,3,,0,SAFEWAY,11.3-24,11.1-11,5/5/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,110.740875,0.132962,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,5/5/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,97.001062,-0.007686,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,5/5/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,92.901344,0.325255,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,5/5/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,88.400781,-58.16216,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,5/5/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,78.401516,-82.685704,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,5/5/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,72.400766,-83.01199,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,5/5/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,67.900203,-83.840107,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,5/5/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,74.532135,-96.235922,,39.999981,1,0,0,,0,SAFEWAY,11.3-26,11.1-11,5/5/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,92.542625,8.033678,,39.999981,0,0,0,,0,SAFEWAY,11.3-26,11.1-11,5/5/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,110.740875,0.02024,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,5/5/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,97.001062,-1.017275,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,5/5/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,92.901344,-0.41934,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,5/5/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,88.400781,-66.103513,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,5/5/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,78.401516,-97.685418,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,5/5/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,72.400766,-99.815141,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,5/5/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,67.900203,-96.637097,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,5/5/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,81.332132,-101.152751,,39.999981,1,4.65,0,,0,SAFEWAY,11.3-28,11.1-11,5/5/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,91.022626,5.686198,,39.999981,0,4.65,0,,0,SAFEWAY,11.3-28,11.1-11,5/5/2022,2BP-P140,2B-D123,Parker,Danfoss
,,,,,110.740875,-0.199021,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,97.001062,-0.768871,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,92.901344,-0.515844,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,88.400781,-29.395502,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,78.401516,-79.875413,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,72.400766,-83.66951,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,67.900203,-78.027962,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,84.052131,-299.195641,,39.999981,1,4.65,0,,0,SAFEWAY,11.3-3,11.1-11,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,104.182619,4.923983,,39.999981,0,4.65,0,,0,SAFEWAY,11.3-3,11.1-11,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,110.740875,-0.209441,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,97.001062,-0.454953,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,92.901344,-0.976323,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,88.400781,-26.969595,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,78.401516,-78.378338,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,72.400766,-67.962889,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,67.900203,-70.116087,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,83.572131,-214.171472,,39.999981,1,5.25,3,,0,SAFEWAY,11.3-5,11.1-11,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,99.052123,7.693725,,39.999981,0,5.25,3,,0,SAFEWAY,11.3-5,11.1-11,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,110.740875,-0.10608,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,97.001062,-0.509875,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,92.901344,-0.990307,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,88.400781,-41.246681,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,78.401516,-67.928734,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,72.400766,-70.332725,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,67.900203,-72.123294,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,81.372132,-98.157563,,39.999981,1,0,0,,0,SAFEWAY,11.3-7,11.1-11,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,92.502625,5.990368,,39.999981,0,0,0,,0,SAFEWAY,11.3-7,11.1-11,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,92.8413,-171.444707,,399.999809,1,0,0,,0,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,91.7155,6.45557,,399.999809,0,0,0,,0,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,93.3213,-167.658681,,399.999809,1,0,0,,1,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,91.6355,8.244808,,399.999809,0,0,0,,1,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,93.1613,-163.25716,,399.999809,1,0,0,,2,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,91.6355,8.037256,,399.999809,0,0,0,,2,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,91.0813,-170.839909,,399.999809,1,0,0,,3,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,93.2355,8.577606,,399.999809,0,0,0,,3,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,91.0013,-174.965886,,399.999809,1,0,0,,4,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,91.9555,7.937059,,399.999809,0,0,0,,4,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,86.2013,-203.242935,,399.999809,1,0,0,,5,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,92.7555,9.339821,,399.999809,0,0,0,,5,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,89.9613,-207.794807,,399.999809,1,0,0,,6,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,67.9612,44.265745,,399.999809,0,0,0,,6,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,89.7213,-202.538025,,399.999809,1,0,0,,7,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,69.0423,48.69232,,399.999809,0,0,0,,7,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,89.9613,-223.278849,,399.999809,1,0,0,,8,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,69.2416,40.061036,,399.999809,0,0,0,,8,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,90.2013,-228.603611,,399.999809,1,0,0,,9,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,67.9449,50.660481,,399.999809,0,0,0,,9,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,90.8413,-223.672428,,399.999809,1,0,0,,10,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,68.0475,41.535368,,399.999809,0,0,0,,10,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,90.5213,-232.751011,,399.999809,1,0,0,,11,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,69.4078,53.040168,,399.999809,0,0,0,,11,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,90.8413,-226.259669,,399.999809,1,0,0,,12,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,67.928,52.231432,,399.999809,0,0,0,,12,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,110.740875,-0.181028,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,97.001062,-0.435615,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,92.901344,-7.776357,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,88.400781,-27.01583,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,78.401516,-86.28509,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,72.400766,-77.182984,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,67.900203,-79.50759,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,110.740875,-0.150826,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,97.001062,-0.692249,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,92.901344,-3.517584,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,88.400781,-36.136661,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,78.401516,-82.476293,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,72.400766,-66.751232,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,67.900203,-70.425381,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,110.740875,-0.077682,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,97.001062,-0.455311,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,92.901344,-0.39817,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,88.400781,-25.830424,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,78.401516,-63.176822,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,72.400766,-76.582431,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,67.900203,-79.20727,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,88.6813,-361.901198,,399.999809,1,4.65,0,,0,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,67.9776,54.689845,,399.999809,0,4.65,0,,0,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,88.6813,-359.199529,,399.999809,1,4.65,0,,1,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,67.9724,39.44196,,399.999809,0,4.65,0,,1,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,87.9613,-369.462588,,399.999809,1,4.65,0,,2,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,67.9374,47.894319,,399.999809,0,4.65,0,,2,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,88.5213,-298.075857,,399.999809,1,4.65,0,,3,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,67.9276,44.226382,,399.999809,0,4.65,0,,3,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,88.6813,-379.042073,,399.999809,1,4.65,0,,4,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,68.1139,33.734291,,399.999809,0,4.65,0,,4,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,89.6413,-393.649399,,399.999809,1,4.65,0,,5,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,67.936,26.749106,,399.999809,0,4.65,0,,5,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,89.8813,-400.273148,,399.999809,1,4.65,0,,6,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,68.1257,32.549816,,399.999809,0,4.65,0,,6,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,89.5613,-423.776539,,399.999809,1,4.65,0,,7,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,67.9053,36.092506,,399.999809,0,4.65,0,,7,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,88.3613,-376.29022,,399.999809,1,4.65,0,,8,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,67.9172,39.470588,,399.999809,0,4.65,0,,8,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,88.2813,-399.682682,,399.999809,1,4.65,0,,9,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,68.0475,38.872982,,399.999809,0,4.65,0,,9,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,110.740875,-0.121282,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,97.001062,-0.341014,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,92.901344,-3.091259,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,88.400781,-26.334373,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,78.401516,-112.712491,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,72.400766,-94.927994,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,67.900203,-92.647518,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,110.740875,-0.003206,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,97.001062,-0.367552,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,92.901344,-5.777978,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,88.400781,-46.392257,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,78.401516,-69.855929,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,72.400766,-69.327933,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,67.900203,-72.547529,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,110.740875,-0.032579,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,97.001062,-0.528941,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,92.901344,-0.850818,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,88.400781,-41.285398,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,78.401516,-93.62829,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,72.400766,-66.888775,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,67.900203,-70.293908,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,91.4013,-450.808208,,399.999809,1,5.25,3,,0,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,67.9061,35.176416,,399.999809,0,5.25,3,,0,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,91.8813,-450.364492,,399.999809,1,5.25,3,,1,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,68.227,23.417547,,399.999809,0,5.25,3,,1,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,91.8813,-439.965459,,399.999809,1,5.25,3,,2,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,68.4512,36.643593,,399.999809,0,5.25,3,,2,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,91.8813,-420.409142,,399.999809,1,5.25,3,,3,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,67.9306,32.195546,,399.999809,0,5.25,3,,3,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,91.9613,-426.481809,,399.999809,1,5.25,3,,4,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,68.1747,19.860541,,399.999809,0,5.25,3,,4,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,110.740875,-0.038089,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,97.001062,-0.252426,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,92.901344,-0.38835,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,88.400781,-25.583265,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,78.401516,-85.182378,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,72.400766,-67.165434,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,67.900203,-71.312099,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,84.012131,-293.566816,,39.999981,1,5.25,3,,0,SAFEWAY,11.3-24,11.1-11,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,104.622619,3.610682,,39.999981,0,5.25,3,,0,SAFEWAY,11.3-24,11.1-11,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,110.740875,0.019581,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,97.001062,-0.252096,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,92.901344,-1.060445,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,88.400781,-40.684789,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,78.401516,-68.558432,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,72.400766,-70.405326,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,67.900203,-73.250027,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,81.372132,-96.536514,,39.999981,1,0,0,,0,SAFEWAY,11.3-26,11.1-11,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,143.292102,3.553426,,39.999981,0,0,0,,0,SAFEWAY,11.3-26,11.1-11,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,110.740875,0.048181,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,97.001062,-0.70672,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,92.901344,-3.280575,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,88.400781,-48.167982,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
