p_drop_psi,p_socket_psi,p_plug_psi,q_lpm,temp_c,dist_mm,force_n,velocity_mms,SPEED_mms,is_movedir_mating,offest_radial_mm,offset_angle_deg,is_flowdir_s2p,cycle_num,test_owner,test_id,ocp_test_spec,test_date_ymd,plug_id,socket_id,plug_vendor,socket_vendor
,,,,,78.401516,-85.312378,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,72.400766,-90.631063,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,67.900203,-84.042648,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,84.41213,-312.135601,,39.999981,1,4.65,0,,0,SAFEWAY,11.3-28,11.1-11,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,111.662616,3.786027,,39.999981,0,4.65,0,,0,SAFEWAY,11.3-28,11.1-11,5/5/2022,2BP-P142,2B-S201,Parker,Safeway
,,,,,110.740875,-0.223139,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,97.001062,-0.256734,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,92.901344,-7.518305,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,88.400781,-41.995098,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,78.401516,-104.581249,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,72.400766,-116.935857,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,67.900203,-111.3116,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,85.57213,-283.626155,,39.999981,1,4.65,0,,0,SAFEWAY,11.3-3,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,137.212105,3.317247,,39.999981,0,4.65,0,,0,SAFEWAY,11.3-3,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,110.740875,-0.206492,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,97.001062,-0.463884,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,92.901344,-20.986226,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,88.400781,-40.564079,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,78.401516,-89.812518,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,72.400766,-77.163391,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,67.900203,-84.011418,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,87.932129,-193.194638,,39.999981,1,5.25,3,,0,SAFEWAY,11.3-5,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,93.182625,89.662282,,39.999981,0,5.25,3,,0,SAFEWAY,11.3-5,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,110.740875,-0.103031,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,97.001062,-0.670277,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,92.901344,-15.662601,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,88.400781,-36.657015,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,78.401516,-71.64242,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,72.400766,-79.850152,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,67.900203,-86.12326,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,68.692138,-96.250244,,39.999981,1,0,0,,0,SAFEWAY,11.3-7,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,145.812101,3.460386,,39.999981,0,0,0,,0,SAFEWAY,11.3-7,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,93.3213,-105.704573,,399.999809,1,0,0,,0,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,93.1555,8.040835,,399.999809,0,0,0,,0,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,93.1613,-98.272082,,399.999809,1,0,0,,1,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,146.7725,3.564162,,399.999809,0,0,0,,1,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,93.0013,-98.254189,,399.999809,1,0,0,,2,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,146.6343,3.4747,,399.999809,0,0,0,,2,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,93.0013,-97.50271,,399.999809,1,0,0,,3,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,93.7955,3.510485,,399.999809,0,0,0,,3,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,93.0813,-96.990988,,399.999809,1,0,0,,4,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,94.2755,4.122404,,399.999809,0,0,0,,4,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,92.8413,-98.211247,,399.999809,1,0,0,,5,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,95.0755,6.115615,,399.999809,0,0,0,,5,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,70.1496,-98.150412,,399.999809,1,0,0,,6,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,158.6162,3.084646,,399.999809,0,0,0,,6,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,93.1613,-98.751597,,399.999809,1,0,0,,7,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,93.7955,5.675463,,399.999809,0,0,0,,7,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,70.1804,-99.012825,,399.999809,1,0,0,,8,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,158.7306,3.288619,,399.999809,0,0,0,,8,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,75.3231,-98.816009,,399.999809,1,0,0,,9,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,94.4355,5.804288,,399.999809,0,0,0,,9,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,93.0813,-100.315391,,399.999809,1,0,0,,10,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,146.7035,4.125982,,399.999809,0,0,0,,10,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,75.4331,-99.327731,,399.999809,1,0,0,,11,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,93.8755,8.384368,,399.999809,0,0,0,,11,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,70.2427,-101.932858,,399.999809,1,0,0,,12,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,146.91,3.331561,,399.999809,0,0,0,,12,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,93.9613,-99.002091,,399.999809,1,0,0,,13,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,94.1155,6.162136,,399.999809,0,0,0,,13,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,93.3213,-101.585749,,399.999809,1,0,0,,14,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,95.1555,4.2727,,399.999809,0,0,0,,14,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,93.2413,-99.699892,,399.999809,1,0,0,,15,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,94.9955,6.960136,,399.999809,0,0,0,,15,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,93.1613,-100.254557,,399.999809,1,0,0,,16,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,94.5155,3.922009,,399.999809,0,0,0,,16,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,69.0789,-97.896341,,399.999809,1,0,0,,17,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,95.0755,5.900906,,399.999809,0,0,0,,17,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,93.1613,-98.830324,,399.999809,1,0,0,,18,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,94.3555,5.246046,,399.999809,0,0,0,,18,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,93.3213,-98.393751,,399.999809,1,0,0,,19,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,146.8413,4.666332,,399.999809,0,0,0,,19,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,93.1613,-98.905472,,399.999809,1,0,0,,20,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,95.0755,5.943848,,399.999809,0,0,0,,20,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,93.1613,-100.304655,,399.999809,1,0,0,,21,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,94.0355,4.01505,,399.999809,0,0,0,,21,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,93.3213,-97.967912,,399.999809,1,0,0,,22,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,93.8755,4.762951,,399.999809,0,0,0,,22,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,93.2413,-99.288368,,399.999809,1,0,0,,23,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,94.4355,3.864754,,399.999809,0,0,0,,23,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,93.4813,-99.578225,,399.999809,1,0,0,,24,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,94.8355,4.705696,,399.999809,0,0,0,,24,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,93.4013,-99.324154,,399.999809,1,0,0,,25,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,146.9784,3.728772,,399.999809,0,0,0,,25,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,93.0813,-98.250611,,399.999809,1,0,0,,26,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,94.2755,6.698907,,399.999809,0,0,0,,26,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,93.1613,-100.007642,,399.999809,1,0,0,,27,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,146.7035,3.939902,,399.999809,0,0,0,,27,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,93.0813,-98.1361,,399.999809,1,0,0,,28,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,94.6755,5.11722,,399.999809,0,0,0,,28,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,93.0013,-100.021956,,399.999809,1,0,0,,29,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,146.6343,4.74148,,399.999809,0,0,0,,29,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,93.0813,-99.524548,,399.999809,1,0,0,,30,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,94.5955,6.655965,,399.999809,0,0,0,,30,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,93.2413,-100.29392,,399.999809,1,0,0,,31,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,95.1555,7.632889,,399.999809,0,0,0,,31,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,93.6413,-99.420772,,399.999809,1,0,0,,32,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,93.2355,8.871041,,399.999809,0,0,0,,32,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,93.2413,-98.687185,,399.999809,1,0,0,,33,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,93.8755,3.370924,,399.999809,0,0,0,,33,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,92.9213,-99.388566,,399.999809,1,0,0,,34,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,95.2355,7.20705,,399.999809,0,0,0,,34,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,93.1613,-100.250978,,399.999809,1,0,0,,35,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,93.7155,6.401893,,399.999809,0,0,0,,35,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,92.9213,-100.068476,,399.999809,1,0,0,,36,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,94.9155,5.475068,,399.999809,0,0,0,,36,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,93.1613,-100.014799,,399.999809,1,0,0,,37,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,94.1155,7.761714,,399.999809,0,0,0,,37,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,93.0013,-99.814404,,399.999809,1,0,0,,38,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,93.5555,8.327113,,399.999809,0,0,0,,38,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,93.4013,-99.134494,,399.999809,1,0,0,,39,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,146.91,3.367346,,399.999809,0,0,0,,39,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,110.740875,-0.189044,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,97.001062,-0.166685,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,92.901344,-18.552864,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,88.400781,-37.195991,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,78.401516,-71.392141,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,72.400766,-77.874934,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,67.900203,-85.361071,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,110.740875,-0.150339,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,97.001062,-0.485255,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,92.901344,-20.071325,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,88.400781,-39.13206,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,78.401516,-92.299333,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,72.400766,-77.156291,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,67.900203,-84.312023,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,110.740875,-0.076909,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,97.001062,-0.931978,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,92.901344,-5.648223,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,88.400781,-42.449665,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,78.401516,-100.687121,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,72.400766,-115.817733,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,67.900203,-110.962344,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,92.5213,-323.662084,,399.999809,1,4.65,0,,0,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,67.9306,38.758471,,399.999809,0,4.65,0,,0,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,92.5213,-304.717673,,399.999809,1,4.65,0,,1,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,67.9306,36.081771,,399.999809,0,4.65,0,,1,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,92.2013,-345.046975,,399.999809,1,4.65,0,,2,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,67.9946,45.457377,,399.999809,0,4.65,0,,2,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,92.6013,-358.666612,,399.999809,1,4.65,0,,3,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,67.9306,37.699242,,399.999809,0,4.65,0,,3,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,92.6813,-417.689786,,399.999809,1,4.65,0,,4,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,68.0269,33.555367,,399.999809,0,4.65,0,,4,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,91.4013,-447.902712,,399.999809,1,4.65,0,,5,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,67.9195,39.012543,,399.999809,0,4.65,0,,5,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,110.740875,-0.186739,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,97.001062,-0.841028,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,92.901344,-7.922602,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,88.400781,-40.053346,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,78.401516,-95.283654,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,72.400766,-112.845053,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,67.900203,-108.804324,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,110.740875,-0.086442,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,97.001062,-0.385874,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,92.901344,-15.531314,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,88.400781,-36.74453,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,78.401516,-71.773435,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,72.400766,-79.834578,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,67.900203,-86.780797,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,110.740875,-0.155521,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,97.001062,-0.47263,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,92.901344,-20.272306,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,88.400781,-39.7912,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,78.401516,-88.812781,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,72.400766,-75.974293,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,67.900203,-83.743776,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,92.6013,-404.785661,,399.999809,1,5.25,3,,0,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,67.9133,40.583492,,399.999809,0,5.25,3,,0,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,92.5213,-362.406021,,399.999809,1,5.25,3,,1,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,67.9053,32.807464,,399.999809,0,5.25,3,,1,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,92.4413,-421.196512,,399.999809,1,5.25,3,,2,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,80.7051,116.168054,,399.999809,0,5.25,3,,2,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,92.3613,-448.696909,,399.999809,1,5.25,3,,3,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,79.7949,126.248618,,399.999809,0,5.25,3,,3,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,92.6813,-437.074093,,399.999809,1,5.25,3,,4,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,79.8637,135.044511,,399.999809,0,5.25,3,,4,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,92.6013,-443.196871,,399.999809,1,5.25,3,,5,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,79.0509,136.386439,,399.999809,0,5.25,3,,5,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,110.740875,-0.120122,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,97.001062,-0.369398,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,92.901344,-17.51376,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,88.400781,-38.16036,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,78.401516,-84.883832,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,72.400766,-76.430004,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,67.900203,-83.813915,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,87.892129,-191.813352,,39.999981,1,5.25,3,,0,SAFEWAY,11.3-24,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,93.142625,88.853547,,39.999981,0,5.25,3,,0,SAFEWAY,11.3-24,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,110.740875,-0.079986,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,97.001062,-0.333829,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,92.901344,-15.429943,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,88.400781,-36.248525,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,78.401516,-71.50857,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,72.400766,-78.903917,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,67.900203,-85.96751,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,68.692138,-93.573546,,39.999981,1,0,0,,0,SAFEWAY,11.3-26,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,147.3321,3.388816,,39.999981,0,0,0,,0,SAFEWAY,11.3-26,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,110.740875,-0.051831,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,97.001062,-1.453548,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,92.901344,-6.343191,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,88.400781,-40.391383,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,78.401516,-89.975703,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,72.400766,-103.796353,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,67.900203,-105.307341,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,87.372129,-225.84463,,39.999981,1,4.65,0,,0,SAFEWAY,11.3-28,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,137.932105,3.449651,,39.999981,0,4.65,0,,0,SAFEWAY,11.3-28,11.1-11,5/5/2022,2BP-S091,2B-C143,Safeway,Cejn
,,,,,110.740875,-0.127122,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,97.001062,-0.978598,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,92.901344,-9.346406,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,88.400781,-53.708936,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,78.401516,-87.105181,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,72.400766,-96.45705,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,67.900203,-104.005411,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,86.732129,-325.805586,,39.999981,1,4.65,0,,0,SAFEWAY,11.3-3,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,114.812116,3.141902,,39.999981,0,4.65,0,,0,SAFEWAY,11.3-3,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,110.740875,-0.098408,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,97.001062,-0.336248,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,92.901344,-22.737346,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,88.400781,-59.489731,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,78.401516,-80.868299,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,72.400766,-78.170188,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,67.900203,-82.945347,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,87.892129,-181.37137,,39.999981,1,5.25,3,,0,SAFEWAY,11.3-5,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,93.102625,98.551213,,39.999981,0,5.25,3,,0,SAFEWAY,11.3-5,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,110.740875,0.084395,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,97.001062,-0.360109,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,92.901344,-13.148607,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,88.400781,-44.510122,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,78.401516,-73.644276,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,72.400766,-77.900872,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,67.900203,-82.299432,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,68.692138,-90.832434,,39.999981,1,0,0,,0,SAFEWAY,11.3-7,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,92.782625,10.731848,,39.999981,0,0,0,,0,SAFEWAY,11.3-7,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,93.2413,-95.90313,,399.999809,1,0,0,,0,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,88.9155,15.229993,,399.999809,0,0,0,,0,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,93.0013,-95.473713,,399.999809,1,0,0,,1,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,88.7555,19.7675,,399.999809,0,0,0,,1,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,92.7613,-95.24827,,399.999809,1,0,0,,2,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,90.1955,13.401392,,399.999809,0,0,0,,2,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,93.2413,-95.069346,,399.999809,1,0,0,,3,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,88.7555,23.363868,,399.999809,0,0,0,,3,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,93.0813,-93.74889,,399.999809,1,0,0,,4,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,88.8355,20.626334,,399.999809,0,0,0,,4,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,93.1613,-94.042324,,399.999809,1,0,0,,5,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,88.5955,22.887931,,399.999809,0,0,0,,5,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,93.0813,-93.752469,,399.999809,1,0,0,,6,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,89.5555,25.997626,,399.999809,0,0,0,,6,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,93.0013,-93.108343,,399.999809,1,0,0,,7,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,88.9155,23.413967,,399.999809,0,0,0,,7,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,92.8413,-93.838352,,399.999809,1,0,0,,8,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,88.4355,23.614361,,399.999809,0,0,0,,8,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,90.7613,-92.73976,,399.999809,1,0,0,,9,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,90.5955,20.676433,,399.999809,0,0,0,,9,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,93.1613,-94.772334,,399.999809,1,0,0,,10,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,88.8355,22.136451,,399.999809,0,0,0,,10,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,93.4013,-95.212486,,399.999809,1,0,0,,11,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,88.4355,20.035886,,399.999809,0,0,0,,11,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,93.3213,-92.76481,,399.999809,1,0,0,,12,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,89.8755,20.014415,,399.999809,0,0,0,,12,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,93.2413,-95.717051,,399.999809,1,0,0,,13,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,88.5955,19.839069,,399.999809,0,0,0,,13,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,93.0013,-92.900792,,399.999809,1,0,0,,14,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,89.2355,22.347581,,399.999809,0,0,0,,14,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,93.0813,-94.761598,,399.999809,1,0,0,,15,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,88.6755,20.508245,,399.999809,0,0,0,,15,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,92.9213,-94.89758,,399.999809,1,0,0,,16,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,88.2755,21.875222,,399.999809,0,0,0,,16,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,93.2413,-93.283689,,399.999809,1,0,0,,17,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,89.4755,20.769473,,399.999809,0,0,0,,17,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,93.0013,-92.832801,,399.999809,1,0,0,,18,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,88.1955,24.104613,,399.999809,0,0,0,,18,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,93.0013,-93.845509,,399.999809,1,0,0,,19,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,89.7155,24.730846,,399.999809,0,0,0,,19,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,90.4413,-94.135365,,399.999809,1,0,0,,20,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,90.6755,22.35116,,399.999809,0,0,0,,20,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,93.0013,-94.296396,,399.999809,1,0,0,,21,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,88.5955,21.274038,,399.999809,0,0,0,,21,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,93.0813,-93.147706,,399.999809,1,0,0,,22,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,88.7555,19.846227,,399.999809,0,0,0,,22,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,93.0813,-93.258639,,399.999809,1,0,0,,23,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,88.2755,23.421124,,399.999809,0,0,0,,23,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,93.0813,-93.133392,,399.999809,1,0,0,,24,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,89.1555,19.445437,,399.999809,0,0,0,,24,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,93.0813,-93.920657,,399.999809,1,0,0,,25,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,88.1955,18.815625,,399.999809,0,0,0,,25,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,93.6413,-98.790959,,399.999809,1,0,0,,26,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,88.1155,20.229123,,399.999809,0,0,0,,26,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,92.9213,-94.042324,,399.999809,1,0,0,,27,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,88.0355,21.978998,,399.999809,0,0,0,,27,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,93.4013,-93.408934,,399.999809,1,0,0,,28,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,88.4355,21.030702,,399.999809,0,0,0,,28,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,93.1613,-93.462611,,399.999809,1,0,0,,29,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,88.1155,22.923716,,399.999809,0,0,0,,29,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,93.2413,-93.398199,,399.999809,1,0,0,,30,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,89.5555,23.374604,,399.999809,0,0,0,,30,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,93.0813,-95.194593,,399.999809,1,0,0,,31,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,89.3155,18.321796,,399.999809,0,0,0,,31,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,93.0813,-94.128208,,399.999809,1,0,0,,32,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,88.5955,21.463698,,399.999809,0,0,0,,32,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,93.4013,-93.849087,,399.999809,1,0,0,,33,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,88.6755,17.806495,,399.999809,0,0,0,,33,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,93.3213,-94.017275,,399.999809,1,0,0,,34,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,88.1955,22.089931,,399.999809,0,0,0,,34,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,93.1613,-93.709526,,399.999809,1,0,0,,35,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,88.5155,20.028729,,399.999809,0,0,0,,35,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,93.1613,-95.917445,,399.999809,1,0,0,,36,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,90.0355,23.925689,,399.999809,0,0,0,,36,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,93.0013,-94.303553,,399.999809,1,0,0,,37,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,89.3155,19.763922,,399.999809,0,0,0,,37,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,93.1613,-95.212485,,399.999809,1,0,0,,38,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,88.1955,21.467276,,399.999809,0,0,0,,38,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,93.0813,-97.882027,,399.999809,1,0,0,,39,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,88.7555,20.544029,,399.999809,0,0,0,,39,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,110.740875,-0.104549,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,97.001062,-0.112135,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,92.901344,-16.365729,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,88.400781,-45.193038,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,78.401516,-74.025598,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,72.400766,-78.019005,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,67.900203,-82.653945,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,110.740875,-0.050414,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,97.001062,-0.284632,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,92.901344,-21.598704,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,88.400781,-57.506312,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,78.401516,-83.251577,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,72.400766,-77.945917,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,67.900203,-82.740601,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,110.740875,-0.019009,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,97.001062,-0.902005,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,92.901344,-9.535864,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,88.400781,-55.546354,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,78.401516,-95.784312,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,72.400766,-113.093231,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,67.900203,-116.033978,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,91.2413,-536.204797,,399.999809,1,4.65,0,,0,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,67.9449,39.356076,,399.999809,0,4.65,0,,0,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,91.4813,-507.691649,,399.999809,1,4.65,0,,1,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,67.9339,39.0197,,399.999809,0,4.65,0,,1,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,91.5613,-499.4934,,399.999809,1,4.65,0,,2,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,68.0975,46.86014,,399.999809,0,4.65,0,,2,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,91.5613,-517.571768,,399.999809,1,4.65,0,,3,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,67.9306,38.185915,,399.999809,0,4.65,0,,3,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,91.5613,-528.704357,,399.999809,1,4.65,0,,4,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,67.9276,38.117924,,399.999809,0,4.65,0,,4,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,110.740875,-0.082892,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,97.001062,-0.592281,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,92.901344,-11.913089,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,88.400781,-54.821928,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,78.401516,-97.693099,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,72.400766,-116.049393,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,67.900203,-116.666493,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,110.740875,-0.044001,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,97.001062,-0.436202,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,92.901344,-11.787828,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,88.400781,-43.348649,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,78.401516,-73.449994,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,72.400766,-77.396794,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,67.900203,-81.754317,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,110.740875,-0.072257,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,97.001062,-0.277503,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,92.901344,-23.030982,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,88.400781,-55.889457,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,78.401516,-82.636709,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,72.400766,-77.682528,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,67.900203,-83.126904,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,91.8813,-429.924454,,399.999809,1,5.25,3,,0,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,83.3226,108.220259,,399.999809,0,5.25,3,,0,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,91.8013,-411.660005,,399.999809,1,5.25,3,,1,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,83.3226,121.267381,,399.999809,0,5.25,3,,1,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,91.5613,-424.327706,,399.999809,1,5.25,3,,2,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,82.171,131.752313,,399.999809,0,5.25,3,,2,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,91.8813,-421.461337,,399.999809,1,5.25,3,,3,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,82.7796,139.041667,,399.999809,0,5.25,3,,3,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,88.9213,-428.324878,,399.999809,1,5.25,3,,4,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,85.8755,145.153701,,399.999809,0,5.25,3,,4,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,110.740875,-0.08262,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,97.001062,-0.073158,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,92.901344,-19.269345,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,88.400781,-59.166982,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,78.401516,-83.883091,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,72.400766,-77.795321,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,67.900203,-82.673383,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,87.692129,-186.474274,,39.999981,1,5.25,3,,0,SAFEWAY,11.3-24,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,93.302624,99.868094,,39.999981,0,5.25,3,,0,SAFEWAY,11.3-24,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,110.740875,0.068621,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,97.001062,-0.256834,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,92.901344,-11.010683,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,88.400781,-41.948378,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,78.401516,-73.224607,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,72.400766,-77.549036,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,67.900203,-81.857434,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,68.692138,-91.913133,,39.999981,1,0,0,,0,SAFEWAY,11.3-26,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,92.782625,6.716799,,39.999981,0,0,0,,0,SAFEWAY,11.3-26,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,110.740875,-0.067347,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,97.001062,-0.971327,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,92.901344,-9.532257,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,88.400781,-52.29551,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,78.401516,-98.470687,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,72.400766,-114.581546,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,67.900203,-114.681944,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,86.452129,-309.083427,,39.999981,1,4.65,0,,0,SAFEWAY,11.3-28,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,115.572115,3.081068,,39.999981,0,4.65,0,,0,SAFEWAY,11.3-28,11.1-11,5/5/2022,2BP-S090,2B-D181,Safeway,Danfoss
,,,,,110.740875,-0.239872,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,97.001062,-0.409778,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,92.901344,-0.374681,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,88.400781,-35.224752,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,78.401516,-89.915185,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,72.400766,-97.43187,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,67.900203,-90.589941,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-2,11.1-9,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,85.33213,-143.346538,,39.999981,1,4.65,0,,0,SAFEWAY,11.3-3,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,141.492103,3.635731,,39.999981,0,4.65,0,,0,SAFEWAY,11.3-3,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,110.740875,-0.204703,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,97.001062,-0.213807,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,92.901344,-0.137514,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,88.400781,-49.17618,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,78.401516,-84.839217,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,72.400766,-75.12575,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,67.900203,-80.468728,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-4,11.1-9,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,86.09213,-180.551911,,39.999981,1,5.25,3,,0,SAFEWAY,11.3-5,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,140.212104,3.496171,,39.999981,0,5.25,3,,0,SAFEWAY,11.3-5,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,110.740875,-0.09304,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,97.001062,-0.475121,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,92.901344,-1.1245,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,88.400781,-35.331863,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,78.401516,-67.799639,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,72.400766,-75.669707,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,67.900203,-80.12863,0,39.999981,1,0,0,,0,SAFEWAY,11.3-6,11.1-9,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,68.732138,-86.545422,,39.999981,1,0,0,,0,SAFEWAY,11.3-7,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,92.902625,5.628942,,39.999981,0,0,0,,0,SAFEWAY,11.3-7,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,93.0013,-92.847115,,399.999809,1,0,0,,0,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
