p_drop_psi,p_socket_psi,p_plug_psi,q_lpm,temp_c,dist_mm,force_n,velocity_mms,SPEED_mms,is_movedir_mating,offest_radial_mm,offset_angle_deg,is_flowdir_s2p,cycle_num,test_owner,test_id,ocp_test_spec,test_date_ymd,plug_id,socket_id,plug_vendor,socket_vendor
,,,,,88.5155,16.153239,,399.999809,0,0,0,,0,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,93.0813,-84.019019,,399.999809,1,0,0,,1,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,92.9955,10.25949,,399.999809,0,0,0,,1,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,93.0013,-83.539503,,399.999809,1,0,0,,2,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,88.2755,22.977392,,399.999809,0,0,0,,2,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,92.6813,-83.514454,,399.999809,1,0,0,,3,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,89.1555,24.727267,,399.999809,0,0,0,,3,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,92.9213,-83.811467,,399.999809,1,0,0,,4,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,92.0355,12.878935,,399.999809,0,0,0,,4,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,72.655,-83.603916,,399.999809,1,0,0,,5,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,88.1955,22.827097,,399.999809,0,0,0,,5,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,72.8327,-83.764947,,399.999809,1,0,0,,6,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,92.5955,12.37437,,399.999809,0,0,0,,6,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,72.655,-83.911665,,399.999809,1,0,0,,7,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,88.1955,21.460119,,399.999809,0,0,0,,7,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,72.655,-83.997548,,399.999809,1,0,0,,8,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,88.7555,20.994917,,399.999809,0,0,0,,8,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,72.788,-83.78284,,399.999809,1,0,0,,9,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,89.3155,23.721716,,399.999809,0,0,0,,9,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,72.6991,-83.936714,,399.999809,1,0,0,,10,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,88.2755,22.029096,,399.999809,0,0,0,,10,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,72.5673,-83.965342,,399.999809,1,0,0,,11,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,88.4355,10.885723,,399.999809,0,0,0,,11,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,72.8327,-83.99397,,399.999809,1,0,0,,12,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,87.8755,19.18063,,399.999809,0,0,0,,12,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,72.788,-84.294562,,399.999809,1,0,0,,13,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,89.2355,17.534531,,399.999809,0,0,0,,13,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,72.7435,-83.986813,,399.999809,1,0,0,,14,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,92.9155,10.492092,,399.999809,0,0,0,,14,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,72.655,-84.090588,,399.999809,1,0,0,,15,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,89.1555,21.166684,,399.999809,0,0,0,,15,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,72.655,-83.890194,,399.999809,1,0,0,,16,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,88.9155,11.075382,,399.999809,0,0,0,,16,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,72.655,-83.807889,,399.999809,1,0,0,,17,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,88.9955,12.939768,,399.999809,0,0,0,,17,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,72.6991,-84.212257,,399.999809,1,0,0,,18,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,93.2355,10.280961,,399.999809,0,0,0,,18,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,72.655,-84.033333,,399.999809,1,0,0,,19,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,92.4355,11.347346,,399.999809,0,0,0,,19,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,72.611,-84.015441,,399.999809,1,0,0,,20,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,91.7155,10.04836,,399.999809,0,0,0,,20,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,72.655,-84.151423,,399.999809,1,0,0,,21,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,92.3555,10.814154,,399.999809,0,0,0,,21,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,72.611,-84.226571,,399.999809,1,0,0,,22,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,88.3555,13.830809,,399.999809,0,0,0,,22,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,72.655,-84.237306,,399.999809,1,0,0,,23,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,93.0755,9.747768,,399.999809,0,0,0,,23,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,72.611,-84.176472,,399.999809,1,0,0,,24,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,88.9155,12.077355,,399.999809,0,0,0,,24,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,72.611,-84.459171,,399.999809,1,0,0,,25,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,88.1955,10.098458,,399.999809,0,0,0,,25,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,72.788,-84.351817,,399.999809,1,0,0,,26,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,92.6755,9.840808,,399.999809,0,0,0,,26,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,72.611,-84.15858,,399.999809,1,0,0,,27,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,92.5155,10.370423,,399.999809,0,0,0,,27,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,72.7435,-84.452014,,399.999809,1,0,0,,28,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,94.0355,11.508378,,399.999809,0,0,0,,28,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,72.655,-84.484221,,399.999809,1,0,0,,29,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,92.0355,10.889302,,399.999809,0,0,0,,29,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,72.7435,-84.380445,,399.999809,1,0,0,,30,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,92.7555,10.019732,,399.999809,0,0,0,,30,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,72.655,-84.319611,,399.999809,1,0,0,,31,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,87.9555,21.188155,,399.999809,0,0,0,,31,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,72.6991,-84.155001,,399.999809,1,0,0,,32,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,89.0755,12.220495,,399.999809,0,0,0,,32,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,72.655,-83.96892,,399.999809,1,0,0,,33,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,88.1955,11.662252,,399.999809,0,0,0,,33,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,72.788,-84.330346,,399.999809,1,0,0,,34,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,88.5155,11.844755,,399.999809,0,0,0,,34,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,72.6991,-84.394759,,399.999809,1,0,0,,35,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,91.4755,9.819337,,399.999809,0,0,0,,35,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,72.5673,-84.129952,,399.999809,1,0,0,,36,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,92.6755,11.758871,,399.999809,0,0,0,,36,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,72.6991,-84.015441,,399.999809,1,0,0,,37,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,92.9955,9.797866,,399.999809,0,0,0,,37,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,69.6285,-84.913638,,399.999809,1,0,0,,38,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,92.0355,10.9394,,399.999809,0,0,0,,38,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,72.0578,-84.255198,,399.999809,1,0,0,,39,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,94.2755,12.34932,,399.999809,0,0,0,,39,SAFEWAY,11.3-8,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,110.740875,-0.198391,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,97.001062,-0.484511,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,92.901344,-0.334072,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,88.400781,-35.057465,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,78.401516,-67.825633,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,72.400766,-73.01488,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,67.900203,-78.571908,0,39.999981,1,0,0,,0,SAFEWAY,11.3-11,11.1-9,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,110.740875,-0.170064,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,97.001062,-0.15927,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,92.901344,-17.662953,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,88.400781,-43.782803,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,78.401516,-86.950187,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,72.400766,-74.449175,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,67.900203,-79.131266,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-12,11.1-9,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,110.740875,-0.069308,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,97.001062,-0.424149,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,92.901344,-0.833541,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,88.400781,-41.429513,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,78.401516,-95.587367,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,72.400766,-109.69683,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,67.900203,-102.03234,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-13,11.1-9,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,90.2813,-193.906778,,399.999809,1,4.65,0,,0,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,94.3555,14.62523,,399.999809,0,4.65,0,,0,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,90.6013,-208.861202,,399.999809,1,4.65,0,,1,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,88.5155,15.308719,,399.999809,0,4.65,0,,1,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,90.1213,-220.419665,,399.999809,1,4.65,0,,2,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,94.5155,15.91706,,399.999809,0,4.65,0,,2,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,90.3613,-223.826371,,399.999809,1,4.65,0,,3,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,94.0355,16.990603,,399.999809,0,4.65,0,,3,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,90.6013,-227.995285,,399.999809,1,4.65,0,,4,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,93.7155,14.925822,,399.999809,0,4.65,0,,4,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,90.6813,-225.83031,,399.999809,1,4.65,0,,5,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,93.9555,16.554029,,399.999809,0,4.65,0,,5,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,90.6013,-231.183703,,399.999809,1,4.65,0,,6,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,94.6755,17.727769,,399.999809,0,4.65,0,,6,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,90.6013,-231.502187,,399.999809,1,4.65,0,,7,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,93.7955,17.752818,,399.999809,0,4.65,0,,7,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,90.6813,-232.361019,,399.999809,1,4.65,0,,8,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,93.3155,18.332531,,399.999809,0,4.65,0,,8,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,90.1213,-230.664846,,399.999809,1,4.65,0,,9,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,94.0355,18.955186,,399.999809,0,4.65,0,,9,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,90.0413,-228.242219,,399.999809,1,4.65,0,,10,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,93.3955,19.352397,,399.999809,0,4.65,0,,10,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,89.9613,-231.777751,,399.999809,1,4.65,0,,11,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,93.2355,17.77071,,399.999809,0,4.65,0,,11,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,89.9613,-234.314886,,399.999809,1,4.65,0,,12,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,94.8355,17.717033,,399.999809,0,4.65,0,,12,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,90.0413,-236.469126,,399.999809,1,4.65,0,,13,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,93.4755,16.428782,,399.999809,0,4.65,0,,13,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,90.2013,-234.808715,,399.999809,1,4.65,0,,14,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,93.7955,18.354002,,399.999809,0,4.65,0,,14,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,89.2413,-235.377692,,399.999809,1,4.65,0,,15,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,94.3555,16.181867,,399.999809,0,4.65,0,,15,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,90.2013,-235.875099,,399.999809,1,4.65,0,,16,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,92.9955,18.31106,,399.999809,0,4.65,0,,16,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,90.0413,-234.361385,,399.999809,1,4.65,0,,17,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,94.8355,18.493562,,399.999809,0,4.65,0,,17,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,90.5213,-238.176035,,399.999809,1,4.65,0,,18,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,93.9555,18.300325,,399.999809,0,4.65,0,,18,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,88.5213,-237.954173,,399.999809,1,4.65,0,,19,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,95.2355,17.434334,,399.999809,0,4.65,0,,19,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,90.5213,-240.759692,,399.999809,1,4.65,0,,20,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,93.4755,17.25541,,399.999809,0,4.65,0,,20,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,90.4413,-239.353353,,399.999809,1,4.65,0,,21,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,93.2355,18.890773,,399.999809,0,4.65,0,,21,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,90.2813,-241.389506,,399.999809,1,4.65,0,,22,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,94.0355,19.416809,,399.999809,0,4.65,0,,22,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,88.6813,-243.422076,,399.999809,1,4.65,0,,23,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,95.6355,18.071302,,399.999809,0,4.65,0,,23,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,87.4813,-245.290036,,399.999809,1,4.65,0,,24,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,97.5555,18.192971,,399.999809,0,4.65,0,,24,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,90.6013,-244.799784,,399.999809,1,4.65,0,,25,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,93.2355,18.618809,,399.999809,0,4.65,0,,25,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,88.7613,-247.69477,,399.999809,1,4.65,0,,26,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,95.7155,18.980235,,399.999809,0,4.65,0,,26,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,90.2813,-242.695644,,399.999809,1,4.65,0,,27,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,93.3955,19.878433,,399.999809,0,4.65,0,,27,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,90.3613,-249.51263,,399.999809,1,4.65,0,,28,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,94.1155,18.786998,,399.999809,0,4.65,0,,28,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,90.4413,-250.668475,,399.999809,1,4.65,0,,29,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,93.8755,19.198522,,399.999809,0,4.65,0,,29,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,90.3613,-246.334948,,399.999809,1,4.65,0,,30,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,94.9155,18.908666,,399.999809,0,4.65,0,,30,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,90.2813,-250.299895,,399.999809,1,4.65,0,,31,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,94.4355,18.421993,,399.999809,0,4.65,0,,31,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,90.4413,-250.017195,,399.999809,1,4.65,0,,32,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,94.2755,18.289589,,399.999809,0,4.65,0,,32,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,90.2813,-251.759911,,399.999809,1,4.65,0,,33,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,94.9955,18.529347,,399.999809,0,4.65,0,,33,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,90.3613,-250.346413,,399.999809,1,4.65,0,,34,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,94.1155,18.368316,,399.999809,0,4.65,0,,34,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,90.5213,-250.675634,,399.999809,1,4.65,0,,35,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,93.3955,18.690379,,399.999809,0,4.65,0,,35,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,90.4413,-252.346778,,399.999809,1,4.65,0,,36,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,94.0355,18.386208,,399.999809,0,4.65,0,,36,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,90.2013,-247.734131,,399.999809,1,4.65,0,,37,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,94.2755,18.14645,,399.999809,0,4.65,0,,37,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,90.2813,-250.067293,,399.999809,1,4.65,0,,38,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,93.7155,19.313034,,399.999809,0,4.65,0,,38,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,90.2013,-248.224381,,399.999809,1,4.65,0,,39,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,93.8755,18.973078,,399.999809,0,4.65,0,,39,SAFEWAY,11.3-14,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,110.740875,-0.199078,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,97.001062,-0.520983,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,92.901344,-0.6965,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,88.400781,-40.086554,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,78.401516,-94.737851,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,72.400766,-104.956956,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,67.900203,-100.775437,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-17,11.1-9,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,110.740875,-0.135939,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,97.001062,-0.600869,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,92.901344,-0.64477,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,88.400781,-32.679225,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,78.401516,-67.987681,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,72.400766,-73.167738,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,67.900203,-80.433702,0,39.999981,1,0,0,,0,SAFEWAY,11.3-18,11.1-9,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,110.740875,-0.138816,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,97.001062,-0.134779,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,92.901344,-17.970644,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,88.400781,-43.194931,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,78.401516,-84.410715,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,72.400766,-74.539911,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,67.900203,-78.35186,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-19,11.1-9,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,92.3613,-277.20636,,399.999809,1,5.25,3,,0,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,93.7955,60.057556,,399.999809,0,5.25,3,,0,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,91.1613,-246.978955,,399.999809,1,5.25,3,,1,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,93.9555,25.450118,,399.999809,0,5.25,3,,1,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,91.1613,-202.391226,,399.999809,1,5.25,3,,2,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,92.9955,54.836562,,399.999809,0,5.25,3,,2,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,92.5213,-182.362595,,399.999809,1,5.25,3,,3,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,94.5155,58.747835,,399.999809,0,5.25,3,,3,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,92.8413,-188.743006,,399.999809,1,5.25,3,,4,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,93.0755,64.340992,,399.999809,0,5.25,3,,4,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,96.2013,-198.834291,,399.999809,1,5.25,3,,5,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,90.0355,73.322965,,399.999809,0,5.25,3,,5,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,92.6813,-210.27465,,399.999809,1,5.25,3,,6,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,93.0755,64.237216,,399.999809,0,5.25,3,,6,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,92.7613,-231.698941,,399.999809,1,5.25,3,,7,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,93.3955,68.642319,,399.999809,0,5.25,3,,7,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,92.3613,-240.799028,,399.999809,1,5.25,3,,8,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,92.8355,76.740408,,399.999809,0,5.25,3,,8,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,92.2813,-257.725187,,399.999809,1,5.25,3,,9,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,93.3155,86.559743,,399.999809,0,5.25,3,,9,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,92.3613,-262.026514,,399.999809,1,5.25,3,,10,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,92.8355,71.136516,,399.999809,0,5.25,3,,10,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,92.2013,-292.912248,,399.999809,1,5.25,3,,11,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,94.5155,76.149959,,399.999809,0,5.25,3,,11,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,92.2813,-297.127685,,399.999809,1,5.25,3,,12,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,93.0755,63.933044,,399.999809,0,5.25,3,,12,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,91.9613,-314.594172,,399.999809,1,5.25,3,,13,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,85.7955,158.043369,,399.999809,0,5.25,3,,13,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,92.1213,-320.180165,,399.999809,1,5.25,3,,14,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,90.6013,94.099597,,399.999809,0,5.25,3,,14,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,92.3613,-312.335996,,399.999809,1,5.25,3,,15,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,85.7155,147.969961,,399.999809,0,5.25,3,,15,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,92.0413,-361.665243,,399.999809,1,5.25,3,,16,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,90.6813,131.691479,,399.999809,0,5.25,3,,16,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,92.3613,-306.023595,,399.999809,1,5.25,3,,17,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,67.9068,45.181834,,399.999809,0,5.25,3,,17,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,92.3613,-324.517165,,399.999809,1,5.25,3,,18,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,67.9202,45.088793,,399.999809,0,5.25,3,,18,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,92.2013,-334.153977,,399.999809,1,5.25,3,,19,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,85.8755,162.953034,,399.999809,0,5.25,3,,19,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,92.7613,-371.881762,,399.999809,1,5.25,3,,20,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,91.4813,140.94184,,399.999809,0,5.25,3,,20,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,92.2013,-319.586072,,399.999809,1,5.25,3,,21,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,85.7955,168.31001,,399.999809,0,5.25,3,,21,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,92.4413,-381.053359,,399.999809,1,5.25,3,,22,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,84.8355,144.638401,,399.999809,0,5.25,3,,22,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,92.2013,-369.219336,,399.999809,1,5.25,3,,23,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,90.8413,128.030701,,399.999809,0,5.25,3,,23,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,92.5213,-330.271343,,399.999809,1,5.25,3,,24,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,86.9155,106.753085,,399.999809,0,5.25,3,,24,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,92.2813,-369.426908,,399.999809,1,5.25,3,,25,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,90.9213,124.43075,,399.999809,0,5.25,3,,25,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,92.1213,-319.221038,,399.999809,1,5.25,3,,26,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,86.4355,161.324827,,399.999809,0,5.25,3,,26,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,92.2013,-377.374703,,399.999809,1,5.25,3,,27,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,90.9213,140.75218,,399.999809,0,5.25,3,,27,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,92.2013,-312.3146,,399.999809,1,5.25,3,,28,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,85.8755,141.127916,,399.999809,0,5.25,3,,28,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,92.2013,-368.457134,,399.999809,1,5.25,3,,29,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,83.955,149.340516,,399.999809,0,5.25,3,,29,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,92.4413,-365.257988,,399.999809,1,5.25,3,,30,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,91.0813,124.64904,,399.999809,0,5.25,3,,30,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,92.1213,-322.445241,,399.999809,1,5.25,3,,31,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,86.4355,99.09157,,399.999809,0,5.25,3,,31,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,92.2013,-360.223108,,399.999809,1,5.25,3,,32,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,90.8413,115.277012,,399.999809,0,5.25,3,,32,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,92.2813,-343.379287,,399.999809,1,5.25,3,,33,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,90.9213,105.389685,,399.999809,0,5.25,3,,33,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,92.1213,-320.684645,,399.999809,1,5.25,3,,34,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,67.9449,53.59483,,399.999809,0,5.25,3,,34,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,92.3613,-308.220885,,399.999809,1,5.25,3,,35,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,85.7955,152.45021,,399.999809,0,5.25,3,,35,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,92.6013,-305.980724,,399.999809,1,5.25,3,,36,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,84.8355,71.082842,,399.999809,0,5.25,3,,36,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,92.4413,-245.043016,,399.999809,1,5.25,3,,37,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,93.7955,16.765158,,399.999809,0,5.25,3,,37,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,91.9613,-252.897878,,399.999809,1,5.25,3,,38,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,94.1955,41.002174,,399.999809,0,5.25,3,,38,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,92.6013,-227.773321,,399.999809,1,5.25,3,,39,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,93.1555,30.864352,,399.999809,0,5.25,3,,39,SAFEWAY,11.3-20,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,110.740875,-0.181529,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,97.001062,-0.092567,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,92.901344,-20.046175,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,88.400781,-42.236042,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,78.401516,-82.782438,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,72.400766,-73.945097,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,67.900203,-78.966513,0,39.999981,1,5.25,3,,0,SAFEWAY,11.3-23,11.1-9,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,86.13213,-143.944131,,39.999981,1,5.25,3,,0,SAFEWAY,11.3-24,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,92.782625,33.999098,,39.999981,0,5.25,3,,0,SAFEWAY,11.3-24,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,110.740875,-0.01888,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,97.001062,-0.656679,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,92.901344,-0.853595,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,88.400781,-32.830365,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,78.401516,-67.689351,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,72.400766,-75.610519,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,67.900203,-80.474611,0,39.999981,1,0,0,,0,SAFEWAY,11.3-25,11.1-9,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,68.732138,-86.262723,,39.999981,1,0,0,,0,SAFEWAY,11.3-26,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,92.462625,10.742584,,39.999981,0,0,0,,0,SAFEWAY,11.3-26,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,110.740875,-0.068879,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,97.001062,-0.893846,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,92.901344,-1.394432,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,88.400781,-39.269603,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,78.401516,-91.77559,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,72.400766,-100.63851,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,67.900203,-96.962674,0,39.999981,1,4.65,0,,0,SAFEWAY,11.3-27,11.1-9,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,86.01213,-138.902076,,39.999981,1,4.65,0,,0,SAFEWAY,11.3-28,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
,,,,,140.212104,3.249256,,39.999981,0,4.65,0,,0,SAFEWAY,11.3-28,11.1-11,5/5/2022,2BP-S089,2B-P49,Safeway,Parker
